<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="33.00" TargetName="PLC01" TargetType="Controller" ContainsContext="false" Owner="Windows User" ExportDate="Thu Feb 03 19:39:59 2022" ExportOptions="NoRawData L5KData DecoratedData ForceProtectedEncoding AllProjDocTrans">
<Controller Use="Target" Name="PLC01" ProcessorType="Emulate 5570" MajorRev="33" MinorRev="11" TimeSlice="20" ShareUnusedTimeSlice="1" ProjectCreationDate="Tue Dec 28 16:04:31 2021" LastModifiedDate="Tue Dec 28 16:04:34 2021" SFCExecutionControl="CurrentActive" SFCRestartPosition="MostRecent"
 SFCLastScan="DontScan" ProjectSN="16#0000_0000" MatchProjectToController="false" CanUseRPIFromProducer="false" InhibitAutomaticFirmwareUpdate="0" PassThroughConfiguration="EnabledWithAppend" DownloadProjectDocumentationAndExtendedProperties="true" DownloadProjectCustomProperties="true" ReportMinorOverflow="false">
<RedundancyInfo Enabled="false" KeepTestEditsOnSwitchOver="false" IOMemoryPadPercentage="90" DataTablePadPercentage="50"/>
<Security Code="0" ChangesToDetect="16#ffff_ffff_ffff_ffff"/>
<SafetyInfo/>
<DataTypes>
<DataType Name="P_DescList" Family="NoFamily" Class="User">
<Description>
<![CDATA[Code / Description List Entry]]>
</Description>
<Members>
<Member Name="Code" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Code for which to look up Description]]>
</Description>
</Member>
<Member Name="Desc" DataType="STRING_40" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for given Code]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="STRING_12" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="12" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_20" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="20" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_40" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="40" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_8" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="8" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_Area" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="8" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_Cond" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="20" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="STRING_NavTag" Family="StringFamily" Class="User">
<Description>
<![CDATA[Navigation Tag]]>
</Description>
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="20" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
</DataTypes>
<Modules>
<Module Name="Local" CatalogNumber="Emulate 5570" Vendor="1" ProductType="14" ProductCode="53" Major="33" Minor="11" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true">
<EKey State="ExactMatch"/>
<Ports>
<Port Id="1" Address="0" Type="ICP" Upstream="false">
<Bus Size="4"/>
</Port>
</Ports>
</Module>
</Modules>
<AddOnInstructionDefinitions>
<AddOnInstructionDefinition Name="P_Alarm" Revision="4.10" RevisionExtension=".00 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-02-29T20:40:04.200Z" CreatedBy="Not Available" EditedDate="2019-03-08T17:10:09.936Z" EditedBy="PROCESS\Library"
 SoftwareRevision="v18.02">
<Description>
<![CDATA[Alarm]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This instruction monitors one input condition and provides one Alarm with:
  * configurable latching (reset required) and acknowledgement requirement
  * configurable alarm severity
      1 to 250       = Low  (blue, typ. informational)
      251 to 500   = Medium  (yelllow, typ. warning)
      501 to 750   = High  (red, typ. process exception)
      751 to 1000 = Urgent  (magenta, typ. equip. fault)
  * configurable minimum ON time (e.g., to ensure it is seen by the HMI)
  * commands to suppress/unsuppress (Prog), shelve/unshelve (Oper)
        and disable/enable (Maint) the alarm.
  * configurable amount of time shelved to automatically unshelve an alarm
  * FTA&E support for suppressed, shelved and disabled states (V7.0)
  * a Maintenance "Test" command, which triggers the alarm for the minimum
     alarm time for testing purposes.

NOTE regarding parameter naming:
  FTAE names (same as ALMD instruction) are used instead
  of the ANSI/ISA 18.2-2009 names, as follows:
   "Disabled" is the equivalent of "Out of Service" in ISA 18.2.
      (The Disabled state is owned by Maintenance.)
   "Suppressed" is the equivalent of "Suppressed by Design" in
      ISA 18.2. (The Suppressed state is owned by Program logic.)
   "Shelved" is the same as in ISA 18.2.
      (The Shelved state is owned by Operator, but may be cleared
      by Program logic based on time, shift change, etc.)

This instruction is usually nested within other instructions, with one instance
used for each Alarm generated by the containing instruction.  It may also be
used as a standalone instruction for Alarm conditions generated by custom logic.

FTAE Alarm Setup:
  (object).(alarm).Com_AE.0:  Alarm to FTAE
    .Com_AE.1:   Ack to/from FTAE
    .Com_AE.3:   Shelved from FTAE Status
    .Com_AE.4:   Shelve/Reshelve to FTAE Control (auto reset)
    .Com_AE.5:   Unshelve to FTAE Control (auto reset)
    .Com_AE.6:   Suppressed from FTAE Status
    .Com_AE.7:   Suppress to FTAE Control (auto reset)
    .Com_AE.8:   Unsuppress to FTAE Control (auto reset)
    .Com_AE.9:   Disabled from FTAE Status
    .Com_AE.10: Disable to FTAE Control (auto reset)
    .Com_AE.11: Enable to FTAE Control (auto reset)
   all other bits unused
    .Cfg_MaxShelfT is also used in FTAE config.
    .Cfg_Severity is used in FTAE for FTView 8.x and later.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Unmodified, up-rev only for Library 4.10.00

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-07 Patch01)
See 4.00 Release Notes for details.
* Changed Inf_Lib and Inf_Type to HMI_Lib and HMI_Type.
* Deleted Cfg_PCmdClear.  All Program Commands are now self-clearing.
* Aligned ready bit naming with command bit names.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyAck and Sts_RdyReset for use by containing objects.
* Modified to remove Suppressed from the conditions which show the
    "Inhibited" breadcrumb.
* Added Inp_OoS for Out of Service from parent object's P_CmdSrc.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Condition Input 1=Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_OoS" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Com_AE.2" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Out of Service (from object's P_CmdSrc)]]>
</Description>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset Alarm requiring reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_Exists" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm configured to exist, 0=Does not exist, don't scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ResetReqd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Latched Alarm, a Reset is required to clear this Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AckReqd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for this Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AllowShelve" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Allow Operator to Shelve this Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AllowDisable" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Allow Maintenance to Disable this Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_Severity" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[750]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="750"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_MaxShelfT" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Auto unshelve after shelved this long (1..32767 minutes)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[480]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="480"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AlmMinOnT" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time Alm output stays on (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[5]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="5"/>
</DefaultData>
</Parameter>
<Parameter Name="PCfg_AllowExist" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm can be configured to exist, 0=other configs make alarm meaningless]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Reset latched alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Ack" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Suppress" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress by Design (inhibits new alarm)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Unsuppress" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress (allows new alarm)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Unshelve" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve (e.g., on shift change)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Notify" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Alarm Severity and Acknowledgement (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SecToUnshelve" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Number of Seconds until this alarm unshelves itself (mmm:ss)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_MinToUnshelve" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Number of minutes until this alarm unshelves itself (mmm:ss)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Alm" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Com_AE.0" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm output 1=In Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Com_AE.1" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm acknowledged status: 1=Ack rcvd]]>
</Description>
</Parameter>
<Parameter Name="Shelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Com_AE.3" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm has been Shelved by Operator (inhibits new alarm)]]>
</Description>
</Parameter>
<Parameter Name="Suppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Com_AE.6" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm has been Suppressed by Program (inhibits new alarm)]]>
</Description>
</Parameter>
<Parameter Name="Disabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Com_AE.9" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm has been Disabled by Maintanance (inhibits new alarm)]]>
</Description>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Alarm has been suppressed, shelved or disabled, display "I" icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Ack" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: see detail Err_ bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Timer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Severity" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Invalid Severity (use 1 to 4)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="P_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Wrk_Alm" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Alarm Status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Suppressed" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Alarm Suppressed Status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_AlmMinOnT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Alarm output minimum ON time to be seen by alarm server]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,5000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_AutoAckT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time to clear Ack bit when Ack not required]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,5000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="5000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ShelfT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Time to auto Unshelve a Shelved Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Com_AE" DataType="INT" Radix="Binary" ExternalAccess="Read/Write">
<Description>
<![CDATA[Communication with HMI / Alarm/Event Server (see bit descriptions)]]>
</Description>
<Comments>
<Comment Operand=".0">
<![CDATA[Alarm to AE]]>
</Comment>
<Comment Operand=".1">
<![CDATA[Acked from AE Status, Ack to AE Control]]>
</Comment>
<Comment Operand=".2">
<![CDATA[Out of Service (from parent object's P_CmdSrc)]]>
</Comment>
<Comment Operand=".3">
<![CDATA[Shelved from AE Status]]>
</Comment>
<Comment Operand=".4">
<![CDATA[Shelve to AE Control]]>
</Comment>
<Comment Operand=".5">
<![CDATA[Unshelve to AE Control]]>
</Comment>
<Comment Operand=".6">
<![CDATA[Suppressed from AE Status]]>
</Comment>
<Comment Operand=".7">
<![CDATA[Suppress to AE Control]]>
</Comment>
<Comment Operand=".8">
<![CDATA[Unsuppress to AE Control]]>
</Comment>
<Comment Operand=".9">
<![CDATA[Disabled from AE Status]]>
</Comment>
<Comment Operand=".10">
<![CDATA[Disable to AE Control]]>
</Comment>
<Comment Operand=".11">
<![CDATA[Enable to AE Control]]>
</Comment>
<Comment Operand=".12">
<![CDATA[(not used)]]>
</Comment>
<Comment Operand=".13">
<![CDATA[(not used)]]>
</Comment>
<Comment Operand=".14">
<![CDATA[(not used)]]>
</Comment>
<Comment Operand=".15">
<![CDATA[(not used)]]>
</Comment>
</Comments>
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0010"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Tag Text (e.g., "LAHH-101")]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['P_Alarm']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Cond" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Alarm Condition Text (e.g., "High-High PV")]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[15,'Alarm Condition$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="15">
<![CDATA['Alarm Condition']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SecToUnshelve" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Number of seconds until this alarm unshelves itself]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Must contain AOI name, used for HMI and Information S/W]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'P_Alarm$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['P_Alarm']]>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Unshelve" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Unshelve (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Shelve" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Shelve (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Test" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Test (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Enable" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Enable (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Disable" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Disable (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Unshelve" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Unshelve alarm (allows new alarm)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Shelve" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Shelve Alarm (inhibits new alarm)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Ack" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Acknowledge alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset latched alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Test" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Test alarm (issued for minimum alarm time)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Enable" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Enable alarm (allows new alarm)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Disable" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Disable alarm (inhibits new alarm)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Ack" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Ack (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Perform Alarm processing, but Invert Alarm Input ("Inp") for use on LD rung (EnableIn False)]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
P_Alarm: EnableInFalse (False Rung) Handling
============================================================
When EnableIn is FALSE (False Rung), the Input
("Inp") is inverted.  This allows the P_Alarm instruction
to be used on a simple Ladder Diagram rung:

XIC  (condition)   P_Alarm (Alarm)

All processing is identical to the normal Logic
routine, except references to Inp are inverted!
============================================================
CONFIGURATION
============================================================
In the object containing this alarm, other configuration (such as not having
any limit switches) may make this particular alarm meaningless.
The Program Configuration "Allow Exist" is used to hide this alarm
on the object's faceplate and other graphics, and forces the Cfg_Exist to 0.]]>
</Comment>
<Text>
<![CDATA[XIO(PCfg_AllowExist)OTU(Cfg_Exists);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[
This rung gets the Alarm Minimum ON Time Configuration
and the Auto Unshelve Time Configuration
values and sets the corresponding timer presets.
If the Minimum ON Time Configuration results in a timer preset
less than 5 seconds, the preset is set to 5 seconds.
If the Auto Unshelve Time Configuration results in a negative
timer preset, the preset is set to 28800 seconds (8 hours).
Either bad Config is flagged (Err_Timer).
Bad Config is also flagged if the Cfg_Severity is out of range (valid = 1..1000) (Err_Severity).]]>
</Comment>
<Text>
<![CDATA[XIC(Cfg_Exists)[[MUL(Cfg_AlmMinOnT,1000,Wrk_AlmMinOnT.PRE) LES(Wrk_AlmMinOnT.PRE,5000) MOV(5,Cfg_AlmMinOnT) MOV(5000,Wrk_AlmMinOnT.PRE) ,MUL(Cfg_MaxShelfT,60000,Wrk_ShelfT.PRE) XIC(Wrk_ShelfT.PRE.31) MOV(480,Cfg_MaxShelfT) MOV(28800000,Wrk_ShelfT.PRE) ] OTE(Err_Timer) ,LIM(1001,Cfg_Severity,0) MOV(1000,Cfg_Severity) OTE(Err_Severity) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[The Auto Ack time is ALWAYS five seconds.]]>
</Comment>
<Text>
<![CDATA[MOV(5000,Wrk_AutoAckT.PRE);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[When the Alarm initially occurs, the Auto Ack timer is started.
If this Alarm is set for "Ack Not Required", it is automatically 
Acknowledged after the AutoAck time expires.

This pulsing of the Ack bit OFF then ON allows the "Ack Not Required"
configuration to be used with View 32, View ME and other legacy
alarm systems that don't support optional ack.]]>
</Comment>
<Text>
<![CDATA[XIO(Ack)TON(Wrk_AutoAckT,?,?);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If this alarm does not exist, set it to its default state (no alarm, acknowleded,
uninhibited, unsuppressed, enabled) and clear any received commands.
Then jump over the remainder of the Logic and return.]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_Exists)[XIC(Wrk_AutoAckT.DN) OTL(Ack) ,OTU(Wrk_Alm) OTU(Shelved) OTU(Wrk_Suppressed) OTU(Disabled) OTU(Sts_AlmInh) ,OTU(PCmd_Reset) OTU(PCmd_Ack) OTU(PCmd_Unshelve) OTU(PCmd_Suppress) OTU(PCmd_Unsuppress) ,OTU(OCmd_Reset) OTU(OCmd_Ack) OTU(OCmd_Shelve) OTU(OCmd_Unshelve) ,OTU(MCmd_Disable) OTU(MCmd_Enable) RES(Wrk_AlmMinOnT) RES(Wrk_ShelfT) ]JMP(End);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND PROCESSING
============================================================
These rungs handle received Commands:
Operator Commands (OCmd_xx) and Maintenance Commands
(MCmd_xx) from the HMI and
Program Command (PCmd_xx) from other objects.

NOTE:  ALARM COMMANDS ARE ACCEPTED REGARDLESS OF MODE.

This rung receives the Program Alarm Inhibit Command.
If configured for EDGE, the Command is cleared.

#####  V4.00.00  2018-06-07:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Suppress)OTU(PCmd_Suppress)OTL(Wrk_Suppressed)OTL(Com_AE.7)OTU(Com_AE.8);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[This rung receives the Program Alarm Unsuppress Command (Unsuppress wins over Suppress).
If configured for LEVEL, Suppressed is cleared if PCmd_Suppress is cleared.

#####  V4.00.00  2018-06-07:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Unsuppress)OTU(PCmd_Unsuppress)OTU(Wrk_Suppressed)OTU(Com_AE.7)OTL(Com_AE.8);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[This rung receives the Operator Shelve Command.
If the command is received while shelved, the shelf timer starts over (reset).]]>
</Comment>
<Text>
<![CDATA[XIC(OCmd_Shelve)OTU(OCmd_Shelve)XIC(Cfg_AllowShelve)OTL(Shelved)OTL(Com_AE.4)OTU(Com_AE.5)RES(Wrk_ShelfT);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[This rung times how long the alarm has been shelved.
If the Shelf Timer expires (and its preset > 0), automatically unshelve the alarm.]]>
</Comment>
<Text>
<![CDATA[XIC(Shelved)TON(Wrk_ShelfT,?,?);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[This rung receives the Operator Unshelve Command (Unshelve wins over Shelve)
and the Program Unshelve Command
Also Unshelve the alarm if the Shelf Timer expires (if preset > 0).

NOTE: Shelved can also be set/cleared directly by the HMI (FTA&E support).]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Unshelve) OTU(OCmd_Unshelve) ,XIC(PCmd_Unshelve) OTU(PCmd_Unshelve) ,XIC(Wrk_ShelfT.DN) NEQ(Wrk_ShelfT.PRE,0) ,XIO(Cfg_AllowShelve) ]OTU(Shelved)OTU(Com_AE.4)OTL(Com_AE.5);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[This rung receives the Maintenance Alarm Disable Command.]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Disable)OTU(MCmd_Disable)XIC(Cfg_AllowDisable)OTL(Disabled)OTL(Com_AE.10)OTU(Com_AE.11);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[This rung receives the Maintenance Alarm Enable Command (Enable wins over Disable)

NOTE: Disabled can also be set/cleared directly by the HMI (FTA&E support).]]>
</Comment>
<Text>
<![CDATA[[XIC(MCmd_Enable) ,XIO(Cfg_AllowDisable) ]OTU(MCmd_Enable)OTU(Disabled)OTU(Com_AE.10)OTL(Com_AE.11);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[If the Alarm is Disabled (Maint), or Shelved (Oper),
then post the "alarm inhibited" breadcrumb and do not
allow a new alarm to be issued.

NOTE:  If the Alarm is Suppressed (Prog), this is assumed to be "Suppressed by Design"
(ANSI/ISA-18.2-2016) and NOT shown to the operator with an "inhibited"
breadcrumb!  He just never sees the point as being In Alarm!

@@@@@  Unlatch and Latch are used to avoid a verification  @@@@@
@@@@@  warning in combination with Rung 2's OTU (above)!  @@@@@

#####  V4.00.00  2018-06-07:  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####]]>
</Comment>
<Text>
<![CDATA[OTU(Sts_AlmInh)[XIC(Disabled) ,XIC(Shelved) ]OTL(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[This rung receives the Alarm Acknowledge Commands

NOTE: Acknowledge can also be set/cleared directly by the HMI.]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_Ack) OTU(PCmd_Ack) ,XIC(OCmd_Ack) OTU(OCmd_Ack) ,XIO(Wrk_AutoAckT.TT) XIO(Cfg_AckReqd) ]OTL(Ack);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[This rung receives the Alarm Reset Commands.

If the Alarm Reset Command is received and, either, the Input condition has returned
to normal, or the alarm is out of service, disabled, suppressed or shelved,
the Alarm is CLEARED and ACKNOWLEDGED (to match ALMD behavior!!!).

@@@@@  "Inp" is Inverted in the EnableInFalse Routine!  @@@@@

#####  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####
#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_AutoAckT.TT)[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ][XIC(Inp) ,XIC(Sts_AlmInh) ,XIC(Wrk_Suppressed) ,XIC(Inp_OoS) ]OTL(Ack)OTU(Wrk_Alm);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[============================================================
ALARM GENERATION
============================================================
This rung CLEARS the Alarm when the alarm condition clears and its
Minimum On Time has expired, IF Reset is NOT Required.

@@@@@  "Inp" is Inverted in the EnableInFalse Routine!  @@@@@

#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(Inp) ,XIC(Inp_OoS) ] XIO(Cfg_ResetReqd) XIO(Wrk_AlmMinOnT.TT) ,XIC(Disabled) XIO(Wrk_AutoAckT.TT) ]OTU(Wrk_Alm);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[If the Alarm Input (Inp) is true (inverted in EnableInFalse) and the alarm is (or becomes)
In Service, Enabled, Unsuppressed and Unshelved, this rung sets the Alarm (Alm) bit.
The Acknowledge (Ack) bit is cleared when the Alarm initially occurs.

@@@@@  "Inp" is Inverted in the EnableInFalse Routine!  @@@@@

#####  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####
#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp) XIO(Sts_AlmInh) XIO(Wrk_Suppressed) XIO(Inp_OoS) ,XIC(MCmd_Test) OTU(MCmd_Test) ][XIO(Wrk_Alm) OTU(Ack) ,OTL(Wrk_Alm) ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[============================================================
OPERATOR COMMAND READIES
============================================================
This Alarm is ready for (requires) an Acknowledgement if the Alarm
is not Acknowledged (an Acknowledge was Required when the alarm occurred).

This Alarm is ready for (requires) a Reset if there is an Alarm, Reset is Required,
and either the alarm condition has CLEARED or the alarm is
Out of Service, Shelved, Suppressed or Disabled.
.
If the Alarm is NOT Shelved, it is ready for Shelve.

If the Alarm IS Shelved, it is ready for Unshelve.

If the Alarm is NOT Disabled, it is ready for Disable.

If the Alarm IS Disabled, it is ready for Enable.

NOTE: This rung appears before the Values/Status rung because the Rdy_Reset
condition is used to eliminate redundant logic in the rung below for Val_Notify.0.

@@@@@  "Inp" is Inverted in the EnableInFalse Routine!  @@@@@

#####  V4.00.00  2018-06-07:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by containing objects.  #####
#####  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####
#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(End)XIC(Cfg_Exists)[XIO(Wrk_AutoAckT.TT) [XIO(Ack) OTE(ORdy_Ack) ,XIC(Wrk_Alm) XIC(Cfg_ResetReqd) [XIC(Inp) ,XIC(Sts_AlmInh) ,XIC(Wrk_Suppressed) ,XIC(Inp_OoS) ] OTE(ORdy_Reset) ] ,XIC(Cfg_AllowShelve) OTE(ORdy_Shelve) ,XIC(Shelved) OTE(ORdy_Unshelve) ,XIO(Disabled) XIC(Cfg_AllowDisable) OTE(MRdy_Disable) ,XIC(Disabled) OTE(MRdy_Enable) ,XIO(Wrk_Alm) OTE(MRdy_Test) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[============================================================
VALUE / STATUS GENERATION
============================================================
This rung copies the internal working status (Suppressed, In Alarm)
to public Status bits.  Note that internal working bits are used so that
outside objects cannot manipulate the state of this object
by setting/clearing its Status and Alarm bits.

Public Status is generated for:
Alarm (with minimum ON time to be seen by polling)
Alarm Suppressed
Unsuppressed, Unshelved and Enabled are generated for HMI (FTVSE 7).

(Ack, Shelved and Disabled can be set/cleared by the HMI directly.
Note that these bits are "read/write" outputs in the parameter definition.)]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Alm) OTE(Alm) TON(Wrk_AlmMinOnT,?,?) ,XIC(Wrk_Suppressed) OTE(Suppressed) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[Notify Level (color, blink) is determined here.
@@@@@  Note how the bottom 3 bits of the Severity are shifted left 1 for Val_Notify.  @@@@@

0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged

NOTE that the alarm bell icon will blink, even though the alarm is Acknowledged,
if an Alarm Reset is required (to get the Operator's attention).]]>
</Comment>
<Text>
<![CDATA[[[XIO(Ack) ,XIC(ORdy_Reset) ] OTE(Val_Notify.0) ,XIC(Wrk_Alm) [[LIM(1,Cfg_Severity,250) ,LIM(501,Cfg_Severity,750) ] OTE(Val_Notify.1) ,LIM(251,Cfg_Severity,750) OTE(Val_Notify.2) ,LIM(751,Cfg_Severity,1000) OTE(Val_Notify.3) ] ,OTU(Val_Notify.4) OTU(Val_Notify.5) OTU(Val_Notify.6) OTU(Val_Notify.7) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[This rung calculates the number of seconds until this alarm "unshelves" itself.
If the alarm is already unshelved, clear this number.

#####  V4.00.00  2018-06-07:  Modified to optimize scan time.  ####]]>
</Comment>
<Text>
<![CDATA[XIO(Shelved)CLR(Val_MinToUnshelve)CLR(Val_SecToUnshelve);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[This rung takes the time remaining until the alarm will be automatically unshelved (milliseconds),
converts it to seconds, then reports it in  minutes : seconds format for display on the HMI.

#####  V4.00.00  2018-06-07:  Modified to optimize scan time.  ####]]>
</Comment>
<Text>
<![CDATA[XIC(Shelved)CPT(Wrk_SecToUnshelve,(Wrk_ShelfT.PRE-Wrk_ShelfT.ACC)/1000)DIV(Wrk_SecToUnshelve,60,Val_MinToUnshelve)MOD(Wrk_SecToUnshelve,60,Val_SecToUnshelve);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Perform Alarm processing: delay, latch/reset, acknowledge, enable/disable, inhibit/uninhibit, suppress/unsuppress]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_Alarm:  PROCESS -- ALARM (sub-block)
============================================================
Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.
V1.x, V2.x, and V3.x: Revision History archived.
V4.00.00  2018-06-07:  Changed Inf_ items to HMI_. Deleted Cfg_PCmdClear.
Aligned ready bit naming with command bit names.
All OCmds/MCmds and ORdys/MRdys are now Local Tags.
Added Sts_RdyAck and Sts_RdyReset for use by containing objects.
Modified to remove Suppressed from the conditions which show
the "Inhibited" breadcrumb.
Added Inp_OoS for Out of Service from parent object's P_CmdSrc.
V4.10.00  2019-03-08:  Unmodified, up-rev only for Library 4.10.00
============================================================
This instruction monitors one input condition and provides one Alarm with:
  * configurable latching (reset required) and acknowledgement requirement
  * configurable alarm severity
1..250 = Low  (blue, typ. informational)
251-500 = Medium  (yelllow, typ. warning)
501-750 = High  (red, typ. process exception)
751-1000 = Urgent  (magenta, typ. equip. fault)
* configurable minimum ON time (e.g., to ensure it is seen by the HMI)
* commands to suppress/unsuppress (Prog), shelve/unshelve (Oper)
and disable/enable (Maint) the alarm.
* configurable amount of time shelved to automatically unshelve an alarm
* FTA&E support for suppressed, shelved and disabled states (V7.0)

NOTE regarding parameter naming:
FTA&E names (same as ALMD instruction) are used instead
of the ANSI/ISA 18.2-2016 names, as follows:
"Disabled" is the equivalent of "Out of Service" in ISA 18.2.
(the Disabled state is owned by Maintenance)
"Suppressed" is the equivalent of "Suppressed by Design" in ISA 18.2.
(the Suppressed state is owned by Program logic)
"Shelved" is the same as in ISA 18.2.
(the Shelved state is owned by Operator, but may be cleared
by Program logic based on time, shift change, etc.)

This instruction is usually nested within other instructions, with one instance
used for each Alarm generated by the containing instruction.  It may also be
used as a standalone instruction for Alarm conditions generated by custom logic.
________________________________________

FTAE Alarm Setup:
________________________________________

(object).(alarm).Com_AE.0:  Alarm to FTAE
.Com_AE.1:   Ack to/from FTAE
.Com_AE.2:  Out of Service (from object's P_CmdSrc)
.Com_AE.3:   Shelved from FTAE Status
.Com_AE.4:   Shelve/Reshelve to FTAE Control (auto reset)
.Com_AE.5:   Unshelve to FTAE Control (auto reset)
.Com_AE.6:   Suppressed from FTAE Status
.Com_AE.7:   Suppress to FTAE Control (auto reset)
.Com_AE.8:   Unsuppress to FTAE Control (auto reset)
.Com_AE.9:   Disabled from FTAE Status
.Com_AE.10: Disable to FTAE Control (auto reset)
.Com_AE.11: Enable to FTAE Control (auto reset)
all other bits unused
    .Cfg_MaxShelfT is also used in FTAE config.
.Cfg_Severity is used by FTAE in FTView 8.x.
============================================================
POWERUP / INVALID STATE HANDLING
============================================================
All internal Work (state) bits maintain states through a power cycle and are
independent.  No first-scan logic is required.  See the Prescan routine for
powerup / prescan code.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)LOWER(Cfg_Tag,Cfg_Cond)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION
============================================================
In the object containing this alarm, other configuration (such as not having
any limit switches) may make this particular alarm meaningless.
The Program Configuration "Allow Exist" is used to hide this alarm
on the object's faceplate and other graphics, and forces the Cfg_Exist to 0.]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)XIO(PCfg_AllowExist)OTU(Cfg_Exists);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[
This rung gets the Alarm Minimum ON Time Configuration
and the Auto Unshelve Time Configuration
values and sets the corresponding timer presets.
If the Minimum ON Time Configuration results in a timer preset
less than 5 seconds, the preset is set to 5 seconds.
If the Auto Unshelve Time Configuration results in a negative
timer preset, the preset is set to 28800 seconds (8 hours).
Either bad Config is flagged (Err_Timer).
Bad Config is also flagged if the Cfg_Severity is out of range (valid = 1..1000) (Err_Severity).]]>
</Comment>
<Text>
<![CDATA[XIC(Cfg_Exists)[[MUL(Cfg_AlmMinOnT,1000,Wrk_AlmMinOnT.PRE) LES(Wrk_AlmMinOnT.PRE,5000) MOV(5,Cfg_AlmMinOnT) MOV(5000,Wrk_AlmMinOnT.PRE) ,MUL(Cfg_MaxShelfT,60000,Wrk_ShelfT.PRE) XIC(Wrk_ShelfT.PRE.31) MOV(480,Cfg_MaxShelfT) MOV(28800000,Wrk_ShelfT.PRE) ] OTE(Err_Timer) ,LIM(1001,Cfg_Severity,0) MOV(1000,Cfg_Severity) OTE(Err_Severity) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[The Auto Ack time is ALWAYS five seconds.]]>
</Comment>
<Text>
<![CDATA[MOV(5000,Wrk_AutoAckT.PRE);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[When the Alarm initially occurs, the Auto Ack timer is started.
If this Alarm is set for "Ack Not Required", it is automatically 
Acknowledged after the AutoAck time expires.

This pulsing of the Ack bit OFF then ON allows the "Ack Not Required"
configuration to be used with View 32, View ME and other legacy
alarm systems that don't support optional ack.]]>
</Comment>
<Text>
<![CDATA[XIO(Ack)TON(Wrk_AutoAckT,?,?);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[If this alarm does not exist, set it to its default state (no alarm, acknowleded,
uninhibited, unsuppressed, enabled) and clear any received commands.
Then jump over the remainder of the Logic and return.]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_Exists)[XIC(Wrk_AutoAckT.DN) OTL(Ack) ,OTU(Wrk_Alm) OTU(Shelved) OTU(Wrk_Suppressed) OTU(Disabled) OTU(Sts_AlmInh) ,OTU(PCmd_Reset) OTU(PCmd_Ack) OTU(PCmd_Unshelve) OTU(PCmd_Suppress) OTU(PCmd_Unsuppress) ,OTU(OCmd_Reset) OTU(OCmd_Ack) OTU(OCmd_Shelve) OTU(OCmd_Unshelve) ,OTU(MCmd_Disable) OTU(MCmd_Enable) RES(Wrk_AlmMinOnT) RES(Wrk_ShelfT) ]JMP(End);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND PROCESSING
============================================================
These rungs handle received Commands:
Operator Commands (OCmd_xx) and Maintenance Commands
(MCmd_xx) from the HMI and
Program Command (PCmd_xx) from other objects.

NOTE:  ALARM COMMANDS ARE ACCEPTED REGARDLESS OF MODE.

This rung receives the Program Alarm Inhibit Command.
If configured for EDGE, the Command is cleared.

#####  V4.00.00  2018-06-07:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Suppress)OTU(PCmd_Suppress)OTL(Wrk_Suppressed)OTL(Com_AE.7)OTU(Com_AE.8);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[This rung receives the Program Alarm Unsuppress Command (Unsuppress wins over Suppress).
If configured for LEVEL, Suppressed is cleared if PCmd_Suppress is cleared.

#####  V4.00.00  2018-06-07:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Unsuppress)OTU(PCmd_Unsuppress)OTU(Wrk_Suppressed)OTU(Com_AE.7)OTL(Com_AE.8);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[This rung receives the Operator Shelve Command.
If the command is received while shelved, the shelf timer starts over (reset).]]>
</Comment>
<Text>
<![CDATA[XIC(OCmd_Shelve)OTU(OCmd_Shelve)XIC(Cfg_AllowShelve)OTL(Shelved)OTL(Com_AE.4)OTU(Com_AE.5)RES(Wrk_ShelfT);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[This rung times how long the alarm has been shelved.
If the Shelf Timer expires (and its preset > 0), automatically unshelve the alarm.]]>
</Comment>
<Text>
<![CDATA[XIC(Shelved)TON(Wrk_ShelfT,?,?);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[This rung receives the Operator Unshelve Command (Unshelve wins over Shelve)
and the Program Unshelve Command
Also Unshelve the alarm if the Shelf Timer expires (if preset > 0).

NOTE: Shelved can also be set/cleared directly by the HMI (FTA&E support).]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Unshelve) OTU(OCmd_Unshelve) ,XIC(PCmd_Unshelve) OTU(PCmd_Unshelve) ,XIC(Wrk_ShelfT.DN) NEQ(Wrk_ShelfT.PRE,0) ,XIO(Cfg_AllowShelve) ]OTU(Shelved)OTU(Com_AE.4)OTL(Com_AE.5);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[This rung receives the Maintenance Alarm Disable Command.]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Disable)OTU(MCmd_Disable)XIC(Cfg_AllowDisable)OTL(Disabled)OTL(Com_AE.10)OTU(Com_AE.11);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[This rung receives the Maintenance Alarm Enable Command (Enable wins over Disable)

NOTE: Disabled can also be set/cleared directly by the HMI (FTA&E support).]]>
</Comment>
<Text>
<![CDATA[[XIC(MCmd_Enable) ,XIO(Cfg_AllowDisable) ]OTU(MCmd_Enable)OTU(Disabled)OTU(Com_AE.10)OTL(Com_AE.11);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[If the Alarm is Disabled (Maint), or Shelved (Oper),
then post the "alarm inhibited" breadcrumb and do not
allow a new alarm to be issued.

NOTE:  If the Alarm is Suppressed (Prog), this is assumed to be "Suppressed by Design"
(ANSI/ISA-18.2-2016) and NOT shown to the operator with an "inhibited"
breadcrumb!  He just never sees the point as being In Alarm!

@@@@@  Unlatch and Latch are used to avoid a verification  @@@@@
@@@@@  warning in combination with Rung 2's OTU (above)!  @@@@@

#####  V4.00.00  2018-06-07:  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####]]>
</Comment>
<Text>
<![CDATA[OTU(Sts_AlmInh)[XIC(Disabled) ,XIC(Shelved) ]OTL(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[This rung receives the Alarm Acknowledge Commands

NOTE: Acknowledge can also be set/cleared directly by the HMI.]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_Ack) OTU(PCmd_Ack) ,XIC(OCmd_Ack) OTU(OCmd_Ack) ,XIO(Wrk_AutoAckT.TT) XIO(Cfg_AckReqd) ]OTL(Ack);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[This rung receives the Alarm Reset Commands.

If the Alarm Reset Command is received and, either, the Input condition has returned
to normal, or the alarm is out of service, disabled, suppressed or shelved,
the Alarm is CLEARED and ACKNOWLEDGED (to match ALMD behavior!!!).

#####  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####
#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_AutoAckT.TT)[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ][XIO(Inp) ,XIC(Sts_AlmInh) ,XIC(Wrk_Suppressed) ,XIC(Inp_OoS) ]OTL(Ack)OTU(Wrk_Alm);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[============================================================
ALARM GENERATION
============================================================
This rung CLEARS the Alarm when the alarm condition clears and its
Minimum On Time has expired, IF Reset is NOT Required.

#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIO(Inp) ,XIC(Inp_OoS) ] XIO(Cfg_ResetReqd) XIO(Wrk_AlmMinOnT.TT) ,XIC(Disabled) XIO(Wrk_AutoAckT.TT) ]OTU(Wrk_Alm);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[If the Alarm Input (Inp) is true (inverted in EnableInFalse) and the alarm is (or becomes)
In Service, Enabled, Unsuppressed and Unshelved, this rung sets the Alarm (Alm) bit.
The Acknowledge (Ack) bit is cleared when the Alarm initially occurs.

#####  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####
#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Inp) XIO(Sts_AlmInh) XIO(Wrk_Suppressed) XIO(Inp_OoS) ,XIC(MCmd_Test) OTU(MCmd_Test) ][XIO(Wrk_Alm) OTU(Ack) ,OTL(Wrk_Alm) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[============================================================
OPERATOR COMMAND READIES
============================================================
This Alarm is ready for (requires) an Acknowledgement if the Alarm
is not Acknowledged (an Acknowledge was Required when the alarm occurred).

This Alarm is ready for (requires) a Reset if there is an Alarm, Reset is Required,
and either the alarm condition has CLEARED or the alarm is 
Out of Service, Shelved, Suppressed or Disabled.
.
If the Alarm is NOT Shelved, it is ready for Shelve.

If the Alarm IS Shelved, it is ready for Unshelve.

If the Alarm is NOT Disabled, it is ready for Disable.

If the Alarm IS Disabled, it is ready for Enable.

NOTE: This rung appears before the Values/Status rung because the Rdy_Reset
condition is used to eliminate redundant logic in the rung below for Val_Notify.0.

#####  V4.00.00  2018-06-07:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by containing objects.  #####
#####  Modified to remove Suppressed from the conditions to show the "Inhibited" breadcrumb.  #####
#####  Added Inp_OoS for Out of Service from parent object's P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(End)XIC(Cfg_Exists)[XIO(Wrk_AutoAckT.TT) [XIO(Ack) OTE(ORdy_Ack) ,XIC(Wrk_Alm) XIC(Cfg_ResetReqd) [XIO(Inp) ,XIC(Sts_AlmInh) ,XIC(Wrk_Suppressed) ,XIC(Inp_OoS) ] OTE(ORdy_Reset) ] ,XIC(Cfg_AllowShelve) OTE(ORdy_Shelve) ,XIC(Shelved) OTE(ORdy_Unshelve) ,XIO(Disabled) XIC(Cfg_AllowDisable) OTE(MRdy_Disable) ,XIC(Disabled) OTE(MRdy_Enable) ,XIO(Wrk_Alm) OTE(MRdy_Test) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[============================================================
VALUE / STATUS GENERATION
============================================================
This rung copies the internal working status (Suppressed, In Alarm)
to public Status bits.  Note that internal working bits are used so that
outside objects cannot manipulate the state of this object
by setting/clearing its Status and Alarm bits.

Public Status is generated for:
Alarm (with minimum ON time to be seen by polling)
Alarm Suppressed
Unsuppressed, Unshelved and Enabled are generated for HMI (FTVSE 7).

(Ack, Shelved and Disabled can be set/cleared by the HMI directly.
Note that these bits are "read/write" outputs in the parameter definition.)]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Alm) OTE(Alm) TON(Wrk_AlmMinOnT,?,?) ,XIC(Wrk_Suppressed) OTE(Suppressed) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[Notify Level (color, blink) is determined here.
@@@@@  Note how the bottom 3 bits of the Severity are shifted left 1 for Val_Notify.  @@@@@

0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged

NOTE that the alarm bell icon will blink, even though the alarm is Acknowledged,
if an Alarm Reset is required (to get the Operator's attention).]]>
</Comment>
<Text>
<![CDATA[[[XIO(Ack) ,XIC(ORdy_Reset) ] OTE(Val_Notify.0) ,XIC(Wrk_Alm) [[LIM(1,Cfg_Severity,250) ,LIM(501,Cfg_Severity,750) ] OTE(Val_Notify.1) ,LIM(251,Cfg_Severity,750) OTE(Val_Notify.2) ,LIM(751,Cfg_Severity,1000) OTE(Val_Notify.3) ] ,OTU(Val_Notify.4) OTU(Val_Notify.5) OTU(Val_Notify.6) OTU(Val_Notify.7) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[This rung calculates the number of seconds until this alarm "unshelves" itself.
If the alarm is already unshelved, clear this number.

#####  V4.00.00  2018-06-07:  Modified to optimize scan time.  ####]]>
</Comment>
<Text>
<![CDATA[XIO(Shelved)CLR(Val_MinToUnshelve)CLR(Val_SecToUnshelve);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[This rung takes the time remaining until the alarm will be automatically unshelved (milliseconds),
converts it to seconds, then reports it in  minutes : seconds format for display on the HMI.

#####  V4.00.00  2018-06-07:  Modified to optimize scan time.  ####]]>
</Comment>
<Text>
<![CDATA[XIC(Shelved)CPT(Wrk_SecToUnshelve,(Wrk_ShelfT.PRE-Wrk_ShelfT.ACC)/1000)DIV(Wrk_SecToUnshelve,60,Val_MinToUnshelve)MOD(Wrk_SecToUnshelve,60,Val_SecToUnshelve);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear "lurking" Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, clear any "lurking" Commands.
Unshelve and Unsuppress all alarms, but
only Enable alarms for which Disable is not allowed.
(Let Maintenance Disable persist through a power cycle...)

#####  V4.00.00  2018-06-07:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(PCmd_Reset) OTU(PCmd_Ack) OTU(PCmd_Suppress) OTU(PCmd_Unsuppress) OTU(PCmd_Unshelve) ,OTU(OCmd_Reset) OTU(OCmd_Ack) OTU(OCmd_Shelve) OTU(OCmd_Unshelve) ,OTU(MCmd_Disable) OTU(MCmd_Enable) ,OTU(Shelved) OTU(Com_AE.4) OTL(Com_AE.5) ,OTU(Wrk_Suppressed) OTU(Suppressed) OTU(Com_AE.7) OTL(Com_AE.8) ,XIO(Cfg_AllowDisable) OTU(Disabled) OTU(Com_AE.10) OTL(Com_AE.11) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_AIChan" Revision="4.10" RevisionExtension=".00 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-03-13T19:51:06.608Z" CreatedBy="Not Available" EditedDate="2019-03-08T17:08:17.787Z" EditedBy="PROCESS\Library"
 SoftwareRevision="v18.02">
<Description>
<![CDATA[Analog Input Channel]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction monitors an Analog Input Channel and provides:

*  Scaling, from Input (Raw) to PV (Engineering) Units
*  Monitoring for diagnostic conditions, including:
   - Input Out of Range (high or low)
      (Out of Range thresholds, deadband, and on-delay
      and off-delay times are configurable)
   - Input Value Stuck (unchanging)
   - Input Floating Point Exception (NaN)
   - Input Module Fault
   - Input Channel Fault
   - Input based on Out of Specification conditions
   - Input Function Check (forced or substituted at sensor)
   - Sensor Maintenance Required
* On each of the above conditions, the Input PV can be (configurable):
   - Passed thru as is
   - Held at last good (previous scan's) value
   - Replaced with a configured value
* On each of the above conditions, the PV Status can be (configurable):
   - PV Good
   - PV Uncertain
   - PV Bad
* On Bad PV (as determined above), or on Uncertain PV if so configured,
an Analog Input Failure Status / Alarm can be raised.

Alarm is provided by a P_Alarm Add-On Instruction instance.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Added Snap-To Band.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-03)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Added notify and unack count rollup for Channel object.
* Deleted Cfg_PCmdClear.  All Program Commands are now self-clearing.
* Aligned ready bit naming with command bit names.
* Added configurable decimal places for display on HMI.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyAck and Sts_RdyReset for use by external objects.
* Changed delay / time configuration items to REAL seconds.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_Raw" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Signal from Transmitter or Sensor (RU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[4.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ModFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Module Failure or Module Comms Status Bad, 0=OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ChanFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Channel Fault or Failure, 0=OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_OutOfSpec" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Out of Specification (PV uncertain, from instrument), 0=OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_FuncCheck" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Function Check (PV substituted, from instrument), 0=OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_MaintReqd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Maintenance Required (from instrument)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset all Alarms requiring reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FailOnUncertain" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Raise Sts_Fail (and alarm) if Bad or Uncertain quality, 0=only if Bad quality]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_PVDecPlcs" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of decimal places for PV display (0..6)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="2"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasFailAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input Failure Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Analog InputFailure Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Analog Input Failure Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Failure Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_InpRawMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input (unscaled) Minimum for Scaling (RU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[4.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpRawMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input (unscaled) Maximum for Scaling (RU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="20.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_PVEUMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV (Output) Minimum for Scaling (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_PVEUMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV (Output) Maximum for Scaling (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_PVHiLim" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV High Clamping Limit (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.50000000e+038]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_PVLoLim" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV Low Clamping Limit (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[-1.50000000e+038]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpOORHiLim" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Out-of-Range (fail) High Limit (Raw Units!)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2.07333336e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="20.733334"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpOORLoLim" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Out-of-Range (fail) Low Limit (Raw Units!)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[3.66666675e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="3.6666667"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpOORDB" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Out-of-Range (fail) High/Low Deadband (Raw Units!)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[6.66666700e-002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.06666667"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpOOROnDly" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time Out of Range to raise Status (s)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpOOROffDly" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time In Range to clear Out of Range Status (s)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpOORAction" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Out-of-Range PV Action: 1=Use Input, 2=Hold Last Good, 3=Replace]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpOORQual" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Out-of-Range Flag as: 1=Good, 2=Uncertain, 3=Bad]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[3]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="3"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_StuckT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time with no change in Input to raise Stuck Status (s)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[6.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="60.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpStuckAction" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Stuck (unchanging) PV Action: 1=Use Input, 2=Hold Last Good, 3=Replace]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpStuckQual" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Stuck (unchanging) Flag as: 1=Good, 2=Uncertain, 3=Bad]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpNaNAction" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV Not a Number PV Action: 1=Use Input, 2=Hold Last Good, 3=Replace]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="2"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpNaNQual" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV Not a Number Flag as: 1=Good, 2=Uncertain, 3=Bad]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[3]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="3"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ModFaultAction" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Module Fault PV Action: 1=Use Input, 2=Hold Last Good, 3=Replace]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="2"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ModFaultQual" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Module Fault Flag as: 1=Good, 2=Uncertain, 3=Bad]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[3]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="3"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ChanFaultAction" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Channel Fault PV Action: 1=Use Input, 2=Hold Last Good, 3=Replace]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="2"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ChanFaultQual" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Channel Fault Flag as: 1=Good, 2=Uncertain, 3=Bad]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[3]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="3"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutOfSpecAction" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Inp_PVUncertain PV Action: 1=Use Input, 2=Hold Last Good, 3=Replace]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutOfSpecQual" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Inp_PVUncertain Flag as: 1=Good, 2=Uncertain, 3=Bad]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="2"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FuncCheckAction" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Function Check PV Action: 1=Use Input, 2=Hold Last Good, 3=Replace]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[3]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="3"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FuncCheckQual" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Function Check Flag as: 1=Good, 2=Uncertain, 3=Bad]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[3]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="3"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_MaintReqdAction" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Required PV Action: 1=Use Input, 2=Hold Last Good, 3=Replace]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[3]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="3"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_MaintReqdQual" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Required Flag as: 1=Good, 2=Uncertain, 3=Bad]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[3]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="3"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CfgErrAction" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI Configuration Error PV Action: 1=Use Input, 2=Hold Last Good, 3=Replace]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[3]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="3"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CfgErrQual" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[AOI Configuration Error Flag as: 1=Good, 2=Uncertain, 3=Bad]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[3]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="3"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_PVReplaceVal" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Value (EU) to use to replace PV when Action=Replace]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ClampSB" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Clamping Snap-To Band to Clamp when PV gets near to Limit (% SPAN)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_FailAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowldege Analog Input Failure Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Analog Input Failure Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Analog Input Failure Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Analog Input Failure Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Reset all Alarms requiring Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_InpRaw" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Analog Input Value (RU) (before scaling or checking)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Process Variable Value (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_PVEUMin" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Minimum of scaled range = MIN (Cfg_PVEUMin, Cfg_PVEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_PVEUMax" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum of scaled range = MAX (Cfg_PVEUMin, Cfg_PVEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ_IO" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary I/O (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary Val/Sts (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Sts" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Confirmed Sts 0=PV Good, 5=PV Uncertain, 6=PV Bad]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fault" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Fault Status 0=none, 32=Fail, 34=CfgErr]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_NotifyAll" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Alarm Level and Acknowledgement (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_UnackAlmC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of Unacknowledged Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_PVGood" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=PV Quality is Good (not flagged as Bad or Uncertain)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_PVUncertain" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=PV Quality is flagged as Uncertain]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_PVBad" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=PV Quality is flagged as Bad]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_UseInp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Using Input to calculate PV (not replaced or held)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_HoldLast" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Analog PV being held at last good value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Clamped" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Analog PV being clamped at Low or High Limit]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Replaced" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Analog PV being replaced with configured value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_InpOORHiCmp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Input PV exceeds Out-of-Range High Limit]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_InpOORLoCmp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Input PV exceeds Out-of-Range Low limit]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_InpOutOfRange" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Input is Out of Range (includes On-Delay, Deadband, Off-Delay)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_InpStuck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Input is "stuck" (unchanging)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_InpNaN" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Input is Not a Number (floating point exception)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_ModFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=I/O Module Fault condition]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_ChanFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=I/O Channel Fault condition]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_OutOfSpec" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Working outside specifications (from instrument)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_FuncCheck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Function Check (PV simulated/replaced at instrument)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MaintReqd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Maintenance is Required (from instrument)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An Alarm is Shelved, Disabled or Suppressed: display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config (see detail Err_ bits for reason), display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Raw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Raw Input Scaling Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_EU" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Scaled EU Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Timer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Timer Preset (must be 0 to]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_DB" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: a Status Deadband is < 0.0]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time, Severity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Fail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Fail.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input Failure (Bad, Uncertain)]]>
</Description>
</Parameter>
<Parameter Name="Alm_Fail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Fail.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input Failure Alarm (Bad, Uncertain)]]>
</Description>
</Parameter>
<Parameter Name="Ack_Fail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Fail.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input Failure Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Fail.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog input Failure Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Fail.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input Failure Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Fail.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input Failure Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="P_AIChan" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Cfg_EU" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Engineering Units for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[1,'%$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="1">
<![CDATA['%']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[8,'P_AIChan$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="8">
<![CDATA['P_AIChan']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[17,'Analog In Channel$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="17">
<![CDATA['Analog In Channel']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[22,'Analog Channel Quality$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="22">
<![CDATA['Analog Channel Quality']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Fail" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Analog Input Failure Alarm (bad quality or out of range)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Notify]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Fault" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Sts" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Sts]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_InpDINT" DataType="DINT" Radix="Hex" ExternalAccess="None">
<Description>
<![CDATA[Input REAL bit pattern as a DINT (check for Inf/NaN)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_InpInfNaN" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Input is Infinite or Not a Number
(+ or -)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OutOfRangeOnDlyT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Out of Range Status On-Delay Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Must contain AOI name, used for HMI and Information S/W]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[8,'P_AIChan$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="8">
<![CDATA['P_AIChan']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OutOfRangeOffDlyT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Out of Range Status Off-Delay Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FlagBad" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=At least one Condition has requested PV be flagged Bad]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FlagUncertain" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=At least one Condition has requested PV be flagged Uncertain]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_InpInf" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Input is Infinite (+ or -)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_InpNaN" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Input is Not a Number (+ or -)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_RU" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw Units for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[5,'mA DC$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="5">
<![CDATA['mA DC']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OutOfRangeHi" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Input PV exceeded Out of Range High Limit]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OutOfRangeLo" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Input PV exceeded Out of Range Low Limit]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_HoldLast" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=At least one Condition has requested PV be held at last good value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Replace" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=At least one Condition has requested PV be replaced with configured value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Val" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_PrevInp" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Value of Input last scan (for stuck input checking)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StuckT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Timer for checking for stuck value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SrcQ" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Register for building Source / Quality enumeration]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object only (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_UnackAlmC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_UnackAlmC]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset and Acknowledge all Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset all Alarms requiring Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=At least one Alarm requires Reset or Acknowledgement]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=At least one Alarm requires Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Err" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Sts_Err]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Off-Scan: clear "lurking" Commands; reset internal timers; clear Fail Alarm, flag PV as Bad quality]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================
If this device is OFF-SCAN (rung is false or EnableIn is false in FBD), then:

This rung publishes the Values for the scaled range.
If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,
the values are swapped so the the EUMax Value is always greater than the EUMin Value.
This makes the HMI bargraph and trend coding easier, and provides values
that can be pinned to the configuration of a PID, so the AIn and PID ranges are in lockstep.]]>
</Comment>
<Text>
<![CDATA[[GEQ(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMin) MOV(Cfg_PVEUMax,Val_PVEUMax) ,LES(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMax) MOV(Cfg_PVEUMax,Val_PVEUMin) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Flag a Configuration Error if the raw input range or scaled PV range
max and min are set the same (invalid range).

Since this Analog Input is disabled, indicate that the PV is bad
(Val is not being updated.)
Indicate that this Analog Input is UNCERTAIN (Val_Sts = 5).
if there is a Configuration Error, indicate that as well (Val_Fault=34).]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Fault) ,[EQU(Cfg_InpRawMax,Cfg_InpRawMin) OTE(Err_Raw) ,EQU(Cfg_PVEUMax,Cfg_PVEUMin) OTE(Err_EU) ,LES(Cfg_InpOORDB,0.0) OTE(Err_DB) ] OTE(Sts_Err) MOV(34,Wrk_Fault) ,MOV(5,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Sets Snap-To Band to Zero when not realistic: less than 0 or greater than 1/2 the range of PV.

#####  V4.10.00  2019-03-08:  Added Snap-To Band  #####]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_ClampSB,0.0) ,CMP(Cfg_ClampSB>((Cfg_PVHiLim-Cfg_PVLoLim)*0.5)) ]CLR(Cfg_ClampSB);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[The Process Variable Input Value (Val_InpPV) shows the scaled input,
regardless of the settings of Mode, Substitute PV, etc., EVEN WHEN EnableIn IS FALSE!

If NOT in simulation, if the scaling configuration is valid, the Raw Input is scaled to Engineering Units.
In Simulation the Simulated Input must be provided in Engineering Units.]]>
</Comment>
<Text>
<![CDATA[COP(Inp_Raw,Val_InpRaw,1);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA["Lurking" Operator Commands are cleared, as well as the Program Reset.]]>
</Comment>
<Text>
<![CDATA[OTU(OCmd_Reset)OTU(OCmd_ResetAckAll)OTU(PCmd_Reset);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-06-25:  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[OTU(ORdy_Reset)OTU(ORdy_ResetAckAll)OTU(Sts_RdyAck);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Reset the Threshold Status On-Delay, Off-Delay and Gate Timers.]]>
</Comment>
<Text>
<![CDATA[RES(Wrk_OutOfRangeOnDlyT)RES(Wrk_OutOfRangeOffDlyT)RES(Wrk_StuckT);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Show input status as BAD / HOLD LAST.

#####  V4.00.00  2018-06-25:  Corrected state of Sts_Replaced on this rung.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Sts_PVGood) OTU(Sts_PVUncertain) OTL(Sts_PVBad) ,OTU(Sts_UseInp) OTL(Sts_HoldLast) OTU(Sts_Replaced) ,OTU(Sts_FuncCheck) OTU(Sts_MaintReqd) OTU(Sts_InpStuck) ,OTU(Sts_InpOutOfRange) OTU(Sts_InpOORHiCmp) OTU(Sts_InpOORLoCmp) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Clear the threshold Status and Alarms.
Clear the Alarm Notify Value, and show the Alarms Inhibited breadcrumb.]]>
</Comment>
<Text>
<![CDATA[OTU(Alm_Fail)OTU(Sts_Fail)OTL(Sts_AlmInh)CLR(Val_NotifyAll);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Normal Scan - PV is scaled and signal quality checked]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_AIChan:  PROCESS -- ANALOG INPUT CHANNEL
============================================================
Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.
V1.x, V2.x, V3.x Revision History archived.
V4.00.00  2018-06-25:  Changed Inf_ items to HMI_, and added Cfg_Area for security.
Added notify and unack count rollup. Changed Out-of-Range limit
checks to use raw Input (Inp_PV) instead of scaled PV (Val).
Deleted Cfg_PCmdClear.  All Program Commands are now self-clearing.
Aligned ready bit naming with command bit names.
Added configurable decimal places for display on HMI.
All OCmds/MCmds and ORdys/MRdys are now Local Tags.
Added Sts_RdyAck and Sts_ResetReqd for use by external objects.
Changed delay / time configuration items to REAL seconds.
V4.10.00  2019-03-08:  Added Snap-To Band. Added Cfg_HasMoreObj.
============================================================
This Instruction monitors an Analog Input Channel and provides:

*  Scaling, from Input (Raw) to PV (Engineering) Units
*  Monitoring for diagnostic conditions, including:
- Input Out of Range (high or low)
(Out of Range thresholds, deadband, 
and on-delay and off-delay times are configurable)
- Input Value Stuck (unchanging)
(time with no change seen is configurable)
- Input Floating Point Exception (NaN)
- Input Module Fault
- Input Channel Fault
- Input based on Out of Specification conditions
- Input Function Check (forced or substituted at sensor)
- Sensor Maintenance Required

* On each of the above conditions, the Input PV can be (configurable):
- Passed thru as is
- Held at last good (previous scan's) value
- Replaced with a configured value

* On each of the above conditions, the PV Quality status can be (configurable):
- PV Good
- PV Uncertain
- PV Bad

* On Bad PV (as determined above), or on Uncertain PV if so configured,
an Analog Input Failure Status / Alarm will be raised.

Alarm is provided by a P_Alarm Add-On Instruction instance.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-06-25:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####
]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)LOWER(Cfg_Desc,Cfg_Label)LOWER(Cfg_Tag,Cfg_Area)LOWER(Cfg_EU,Cfg_RU)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION PROCESSING
============================================================
This rung publishes the Values for the scaled range.
If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,
the values are swapped so the the EUMax Value is always greater than the EUMin Value.
This makes the HMI bargraph and trend coding easier, and provides values
that can be pinned to the configuration of a PID, so the AIn and PID ranges are in lockstep.

#####  V4.00.00  2018-06-25:  Added configurable decimal places for display on HMI.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)[GEQ(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMin) MOV(Cfg_PVEUMax,Val_PVEUMax) ,LES(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMax) MOV(Cfg_PVEUMax,Val_PVEUMin) ,LIM(7,Cfg_PVDecPlcs,-1) MOV(2,Cfg_PVDecPlcs) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Flag a Configuration Error if the raw input range or scaled PV range
max and min are set the same (invalid range), or if the
Analog Input Filter Time Constant is set to a negative value.]]>
</Comment>
<Text>
<![CDATA[[EQU(Cfg_InpRawMax,Cfg_InpRawMin) OTE(Err_Raw) ,EQU(Cfg_PVEUMax,Cfg_PVEUMin) OTE(Err_EU) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Flag a Configuration Error if any Status On-Delay, Off-Delay
or Gate Delay timer preset is invalid
(and set timer to a default, non-faulting value).

#####  V4.00.00  2018-06-25:  Changed delay / time configuration items to REAL seconds.  #####]]>
</Comment>
<Text>
<![CDATA[[MUL(Cfg_InpOOROnDly,1000.0,Wrk_OutOfRangeOnDlyT.PRE) XIC(Wrk_OutOfRangeOnDlyT.PRE.31) CLR(Wrk_OutOfRangeOnDlyT.PRE) ,MUL(Cfg_InpOOROffDly,1000.0,Wrk_OutOfRangeOffDlyT.PRE) XIC(Wrk_OutOfRangeOffDlyT.PRE.31) CLR(Wrk_OutOfRangeOffDlyT.PRE) ,MUL(Cfg_StuckT,1000.0,Wrk_StuckT.PRE) XIC(Wrk_StuckT.PRE.31) MOV(2147483647,Wrk_StuckT.PRE) ]OTE(Err_Timer);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Bad Raw Scaling configs
Bad Engineering Units Scaling configs
Bad 1st-Order Filter configs
Bad Alarm Deadband configs
Bad Alarm Minimum Duration configs

Then a summary Bad Config status is provided, simply an OR of the individual bits.
]]>
</Comment>
<Text>
<![CDATA[[XIC(Err_Raw) ,XIC(Err_EU) ,XIC(Err_Timer) ,LES(Cfg_InpOORDB,0.0) OTE(Err_DB) ]OTE(Wrk_Err);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Sets Snap-To Band to Zero when not realistic: less than 0 or greater than 1/2 the range of PV.

#####  V4.10.00  2019-03-08:  Added Snap-To Band  #####]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_ClampSB,0.0) ,CMP(Cfg_ClampSB>((Cfg_PVHiLim-Cfg_PVLoLim)*0.5)) ]CLR(Cfg_ClampSB);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[============================================================
ALARM RESET COMMAND HANDLING
============================================================
This rung handles the Alarm Reset Input and Commands
and the "Reset and Ack All" Operator Command.

#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) OTL(Fail.PCmd_Ack) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ]OTL(Fail.PCmd_Reset);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[============================================================
ANALOG INPUT PROCESSING
============================================================
This rung checks the bit pattern of the REAL input (by copying to a DINT) to see if
the input is +Infinity, -Infinity or Not a Number.  Per ANSI 32-bit Float
format, in these cases the Exponent bits (.30 thru .23) will all be 1s:
0111 1111 1000 0000 0000 0000 0000 0000 = +Infinity
1111 1111 1000 0000 0000 0000 0000 0000 = -Infinity
x111 1111 1xxx xxxx xxxx xxxx xxxx xxxx = Not a Number]]>
</Comment>
<Text>
<![CDATA[COP(Inp_Raw,Val_InpRaw,1)COP(Inp_Raw,Wrk_InpDINT,1)[MEQ(Wrk_InpDINT,16#7fff_ffff,16#7F80_0000) OTE(Wrk_InpInf) ,MEQ(Wrk_InpDINT,16#7F80_0000,16#7F80_0000) OTE(Wrk_InpInfNaN) XIO(Wrk_InpInf) OTE(Wrk_InpNaN) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[The Process Variable Input Value (Val_InpPV) shows the scaled input,
regardless of the settings of Mode, Substitute PV, etc., EVEN WHEN EnableIn IS FALSE!

If NOT in simulation, if the scaling configuration is valid, the Raw Input is scaled to Engineering Units.
In Simulation the Simulated Input must be provided in Engineering Units.]]>
</Comment>
<Text>
<![CDATA[[XIO(Err_Raw) XIO(Err_EU) XIO(Wrk_InpInfNaN) CPT(Wrk_Val,(Inp_Raw-Cfg_InpRawMin)*(Cfg_PVEUMax-Cfg_PVEUMin)/(Cfg_InpRawMax-Cfg_InpRawMin)+Cfg_PVEUMin) ,[XIC(Err_Raw) ,XIC(Err_EU) ] MOV(Cfg_PVEUMin,Wrk_Val) ,XIC(Wrk_InpInfNaN) COP(Inp_Raw,Wrk_Val,1) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[============================================================
ANALOG QUALITY / STATUS PROCESSING
============================================================
The rungs that follow detect and set up handling for the following conditions:
* Input out of range
* Stuck input value
* Input value infinite or not a number
* Module communication fault
* Channel fault reported by I/O module
* Input out of specification
* Function check (substituted at field device)
* Maintenance required
* Configuration error in this object.

This rung clears the Action and Quality accumulation bits
in preparation for the condition handlers below.]]>
</Comment>
<Text>
<![CDATA[OTU(Wrk_HoldLast)OTU(Wrk_Replace)OTU(Wrk_FlagBad)OTU(Wrk_FlagUncertain);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If the Analog Value rises above the Out-of-Range High Limit for the On-
Delay time, raise a PV Out of Range status.

If the Analog Value is back in range, that is, it is below the Out-of-Range
High Limit (minus deadband) for the Off-Delay Time,
clear the PV Out of Range status.

@@@@@  NOTE:  The GEQ takes care of +/- Inf and +/- NaN for us automatically!  @@@@@]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_InpNaN)[[GEQ(Val_InpRaw,Cfg_InpOORHiLim) ,CMP(Val_InpRaw>(Cfg_InpOORHiLim-Cfg_InpOORDB)) XIC(Sts_InpOutOfRange) ] OTE(Wrk_OutOfRangeHi) ,XIC(Wrk_OutOfRangeHi) OTE(Sts_InpOORHiCmp) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[If the Analog Value falls below the Out-of-Range Low Limit for the On-
Delay time, raise a PV Out of Range status.

If the Analog Value is back in range, that is, it is above the Out-of-Range
Low Limit (plus deadband) for the Off-Delay Time,
clear the PV Out of Range status.

@@@@@  NOTE:  The LEQ takes care of +/- Inf and +/- NaN for us automatically!  @@@@@]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_InpNaN)[[LEQ(Val_InpRaw,Cfg_InpOORLoLim) ,CMP(Val_InpRaw<(Cfg_InpOORLoLim+Cfg_InpOORDB)) XIC(Sts_InpOutOfRange) ] OTE(Wrk_OutOfRangeLo) ,XIC(Wrk_OutOfRangeLo) OTE(Sts_InpOORLoCmp) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[This rung handles the On-Delay and Off-Delay timing for the
out-of-range threshold detection.

@@@@@  NOTE: Doubled TONs are used to ensure that  @@@@@
@@@@@  .DN bit transitions on same scan if Preset = 0 !  @@@@@]]>
</Comment>
<Text>
<![CDATA[[[XIC(Wrk_OutOfRangeHi) ,XIC(Wrk_OutOfRangeLo) ] TON(Wrk_OutOfRangeOnDlyT,?,?) TON(Wrk_OutOfRangeOnDlyT,?,?) ,XIO(Wrk_OutOfRangeHi) XIO(Wrk_OutOfRangeLo) TON(Wrk_OutOfRangeOffDlyT,?,?) TON(Wrk_OutOfRangeOffDlyT,?,?) ,XIC(Wrk_OutOfRangeOnDlyT.DN) OTL(Sts_InpOutOfRange) ,XIC(Wrk_OutOfRangeOffDlyT.DN) OTU(Sts_InpOutOfRange) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[This rung handles the configured Action and Quality for the
Out of Range condition.]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_InpOutOfRange)[EQU(Cfg_InpOORAction,2) OTL(Wrk_HoldLast) ,EQU(Cfg_InpOORAction,3) OTL(Wrk_Replace) ,EQU(Cfg_InpOORQual,2) OTL(Wrk_FlagUncertain) ,EQU(Cfg_InpOORQual,3) OTL(Wrk_FlagBad) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[This rung detects when the input is unchanging (stuck).]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_InpInfNaN)[EQU(Val_InpRaw,Wrk_PrevInp) TON(Wrk_StuckT,?,?) ,MOV(Val_InpRaw,Wrk_PrevInp) ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[This rung handles the configured Action and Quality for the
Stuck Input condition.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_StuckT.DN)OTE(Sts_InpStuck)[EQU(Cfg_InpStuckAction,2) OTL(Wrk_HoldLast) ,EQU(Cfg_InpStuckAction,3) OTL(Wrk_Replace) ,EQU(Cfg_InpStuckQual,2) OTL(Wrk_FlagUncertain) ,EQU(Cfg_InpStuckQual,3) OTL(Wrk_FlagBad) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[This rung handles the configured Action and Quality for the
Input = Infinite or Not a Number condition.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_InpNaN)OTE(Sts_InpNaN)[EQU(Cfg_InpNaNAction,2) OTL(Wrk_HoldLast) ,EQU(Cfg_InpNaNAction,3) OTL(Wrk_Replace) ,EQU(Cfg_InpNaNQual,2) OTL(Wrk_FlagUncertain) ,EQU(Cfg_InpNaNQual,3) OTL(Wrk_FlagBad) ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[This rung handles the configured Action and Quality for the
Module Communication Fault condition.]]>
</Comment>
<Text>
<![CDATA[XIC(Inp_ModFault)OTE(Sts_ModFault)[EQU(Cfg_ModFaultAction,2) OTL(Wrk_HoldLast) ,EQU(Cfg_ModFaultAction,3) OTL(Wrk_Replace) ,EQU(Cfg_ModFaultQual,2) OTL(Wrk_FlagUncertain) ,EQU(Cfg_ModFaultQual,3) OTL(Wrk_FlagBad) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[This rung handles the configured Action and Quality for the
Input Channel Fault condition.]]>
</Comment>
<Text>
<![CDATA[XIC(Inp_ChanFault)OTE(Sts_ChanFault)[EQU(Cfg_ChanFaultAction,2) OTL(Wrk_HoldLast) ,EQU(Cfg_ChanFaultAction,3) OTL(Wrk_Replace) ,EQU(Cfg_ChanFaultQual,2) OTL(Wrk_FlagUncertain) ,EQU(Cfg_ChanFaultQual,3) OTL(Wrk_FlagBad) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[This rung handles the configured Action and Quality for the
Input Off-Spec condition.]]>
</Comment>
<Text>
<![CDATA[XIC(Inp_OutOfSpec)OTE(Sts_OutOfSpec)[EQU(Cfg_OutOfSpecAction,2) OTL(Wrk_HoldLast) ,EQU(Cfg_OutOfSpecAction,3) OTL(Wrk_Replace) ,EQU(Cfg_OutOfSpecQual,2) OTL(Wrk_FlagUncertain) ,EQU(Cfg_OutOfSpecQual,3) OTL(Wrk_FlagBad) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[This rung handles the configured Action and Quality for the
Input Function Check (substituted at instrument) condition.]]>
</Comment>
<Text>
<![CDATA[XIC(Inp_FuncCheck)OTE(Sts_FuncCheck)[EQU(Cfg_FuncCheckAction,2) OTL(Wrk_HoldLast) ,EQU(Cfg_FuncCheckAction,3) OTL(Wrk_Replace) ,EQU(Cfg_FuncCheckQual,2) OTL(Wrk_FlagUncertain) ,EQU(Cfg_FuncCheckQual,3) OTL(Wrk_FlagBad) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[This rung handles the configured Action and Quality for the
Maintenance Required condition.]]>
</Comment>
<Text>
<![CDATA[XIC(Inp_MaintReqd)OTE(Sts_MaintReqd)[EQU(Cfg_MaintReqdAction,2) OTL(Wrk_HoldLast) ,EQU(Cfg_MaintReqdAction,3) OTL(Wrk_Replace) ,EQU(Cfg_MaintReqdQual,2) OTL(Wrk_FlagUncertain) ,EQU(Cfg_MaintReqdQual,3) OTL(Wrk_FlagBad) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[This rung handles the configured Action and Quality for the
P_AIChan Configuration Error condition.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_Err)[EQU(Cfg_CfgErrAction,2) OTL(Wrk_HoldLast) ,EQU(Cfg_CfgErrAction,3) OTL(Wrk_Replace) ,EQU(Cfg_CfgErrQual,2) OTL(Wrk_FlagUncertain) ,EQU(Cfg_CfgErrQual,3) OTL(Wrk_FlagBad) ];]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[This rung handles the clamping of the input between its
high and low clamping limits.

#####  V4.10.00  2019-03-08:  Added Snap-To Band  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_InpNaN)[CMP((Wrk_Val+((Cfg_ClampSB/100.0)*(Cfg_PVHiLim-Cfg_PVLoLim)))>Cfg_PVHiLim) MOV(Cfg_PVHiLim,Wrk_Val) ,CMP((Wrk_Val-((Cfg_ClampSB/100.0)*(Cfg_PVHiLim-Cfg_PVLoLim)))<Cfg_PVLoLim) MOV(Cfg_PVLoLim,Wrk_Val) ]OTE(Sts_Clamped);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[============================================================
ANALOG QUALITY / STATUS PROCESSING
============================================================
If the Analog Value rises above the Fail High Limit or falls below the
Fail Low Limit for the On-Delay Time, or if the Bad PV Input is
asserted and the input is not in Simulation, raise a PV Fail Status.

If the Analog Value is back in range, that is, it is below the Fail High Limit (minus
deadband) and above the Fail Low Limit (plus deadband), for the Off-Delay Time,
AND if the Bad PV input clears or the input is Siimulated,
clear the PV Fail Status.

@@@@@  NOTE:  The GEQ and LEQ take care of +/- Inf and +/- NaN for us automatically!  @@@@@

@@@@@  NOTE: Doubled TON/TOF is used to ensure that  @@@@@
@@@@@  .DN bit transitions on same scan if Preset = 0 !  @@@@@]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_Replace)OTU(Wrk_HoldLast)OTE(Sts_Replaced)COP(Cfg_PVReplaceVal,Wrk_Val,1);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[If the PV is not substituted and it has a total Failure (rung above), or if it
is Infinite or Not a Number, flag it as BAD.
If the Uncertain input is set and the PV is not simulated or substituted,
flag it as UNCERTAIN.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_HoldLast)OTE(Sts_HoldLast);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[If the PV is not substituted and it has a total Failure (rung above), or if it
is Infinite or Not a Number, flag it as BAD.
If the Uncertain input is set and the PV is not simulated or substituted,
flag it as UNCERTAIN.]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_HoldLast) ,XIC(Sts_Clamped) ,XIC(Sts_Replaced) ]COP(Wrk_Val,Val,1);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[If the input is not being held or replaced, it is being used as is, so report that.]]>
</Comment>
<Text>
<![CDATA[XIO(Sts_HoldLast)XIO(Sts_Replaced)OTE(Sts_UseInp);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[============================================================
ANALOG QUALITY / STATUS PROCESSING
============================================================
If the Analog Value rises above the Fail High Limit or falls below the
Fail Low Limit for the On-Delay Time, or if the Bad PV Input is
asserted and the input is not in Simulation, raise a PV Fail Status.

If the Analog Value is back in range, that is, it is below the Fail High Limit (minus
deadband) and above the Fail Low Limit (plus deadband), for the Off-Delay Time,
AND if the Bad PV input clears or the input is Siimulated,
clear the PV Fail Status.

@@@@@  NOTE:  The GEQ and LEQ take care of +/- Inf and +/- NaN for us automatically!  @@@@@

@@@@@  NOTE: Doubled TON/TOF is used to ensure that  @@@@@
@@@@@  .DN bit transitions on same scan if Preset = 0 !  @@@@@]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_FlagBad)OTU(Wrk_FlagUncertain)OTE(Sts_PVBad);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[If the PV is not substituted and it has a total Failure (rung above), or if it
is Infinite or Not a Number, flag it as BAD.
If the Uncertain input is set and the PV is not simulated or substituted,
flag it as UNCERTAIN.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_FlagUncertain)OTE(Sts_PVUncertain);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[If the input quality is not flagged as Bad or Uncertain, it is good, so report that.]]>
</Comment>
<Text>
<![CDATA[XIO(Sts_PVBad)XIO(Sts_PVUncertain)OTE(Sts_PVGood);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED STATUS VALUES
============================================================
Source and Quality (Srcq_IO) for Val_InpPV

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(0,Wrk_SrcQ) ,XIC(Sts_MaintReqd) MOV(1,Wrk_SrcQ) ,XIC(Sts_InpStuck) MOV(2,Wrk_SrcQ) ,XIC(Sts_OutOfSpec) MOV(16,Wrk_SrcQ) ,XIC(Sts_FuncCheck) MOV(17,Wrk_SrcQ) ,XIC(Sts_Clamped) MOV(18,Wrk_SrcQ) ,[XIC(Sts_InpOutOfRange) ,XIC(Sts_InpNaN) ] MOV(32,Wrk_SrcQ) ,XIC(Sts_ChanFault) MOV(33,Wrk_SrcQ) ,XIC(Sts_ModFault) MOV(34,Wrk_SrcQ) ,XIC(Wrk_Err) MOV(35,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED STATUS VALUES
============================================================
Source and Quality (Srcq) for final value

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(0,Wrk_SrcQ) ,[XIC(Sts_InpOutOfRange) ,XIC(Sts_OutOfSpec) ,XIC(Sts_FuncCheck) ,XIC(Sts_MaintReqd) ] MOV(1,Wrk_SrcQ) ,[XIC(Wrk_Err) ,XIC(Sts_ChanFault) ,XIC(Sts_ModFault) ,XIC(Sts_InpNaN) ,XIC(Sts_InpStuck) ,XIC(Sts_Clamped) ,XIC(Wrk_HoldLast) ,XIC(Wrk_Replace) ] MOV(2,Wrk_SrcQ) ,XIC(Wrk_FlagUncertain) [MOV(16,Wrk_SrcQ) ,XIC(Sts_FuncCheck) MOV(17,Wrk_SrcQ) ,XIC(Sts_Clamped) MOV(18,Wrk_SrcQ) ,XIC(Wrk_HoldLast) MOV(19,Wrk_SrcQ) ,XIC(Wrk_Replace) MOV(20,Wrk_SrcQ) ] ,XIC(Wrk_FlagBad) [MOV(32,Wrk_SrcQ) ,XIC(Sts_ChanFault) MOV(33,Wrk_SrcQ) ,XIC(Sts_ModFault) MOV(34,Wrk_SrcQ) ,XIC(Sts_Err) MOV(35,Wrk_SrcQ) ] ,MOV(Wrk_SrcQ,SrcQ) ];]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[This rung generates the enumerated Device Status:
0 = Normal (PV Good)
5 = PV Uncertain
6 = PV Bad

And this rung generates the enumerated Device Fault Status:
0 = none
32 = Failed (I/O fault or out of range)
34 = Config Error]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_PVUncertain) MOV(5,Wrk_Sts) ,XIC(Sts_PVBad) MOV(6,Wrk_Sts) ,[XIC(Sts_Fail) ,XIC(SrcQ.5) ] MOV(32,Wrk_Fault) ,XIC(Wrk_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[If the input quality is bad, or if the input quality is uncertain and this object
is configured to issue a FAIL status / alarm on uncertain input,
flag the FAIL status.]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_PVBad) ,XIC(Sts_PVUncertain) XIC(Cfg_FailOnUncertain) ]OTE(Sts_Fail);]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[============================================================
ALARM PROCESSING
============================================================
The Channel Failure alarm is ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1).

#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[OTL(Fail.PCfg_AllowExist);]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Comment>
<![CDATA[Handle Input Failure Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(Fail);]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit
summary status bit (which puts the "I" box on the graphic symbol).]]>
</Comment>
<Text>
<![CDATA[XIC(Fail.Sts_AlmInh)OTE(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Bad Raw Scaling configs
Bad Engineering Units Scaling configs
Bad 1st-Order Filter configs
Bad Alarm Deadband configs
Bad Alarm Minimum Duration configs

Then a summary Bad Config status is provided, simply an OR of the individual bits.
]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Err) ,XIC(Fail.Sts_Err) OTE(Err_Alarm) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Comment>
<![CDATA[============================================================
NOTIFICATION VALUE
============================================================
Indicate the current alarm notification level as the max of any of the alarms,
and set the low-order bit for reset or ack required:
0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged

#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(Fail.Val_Notify,Wrk_Notify) MOV(Fail.Val_Notify,Wrk_Notify) ,XIC(Fail.Val_Notify.0) MOV(1,Wrk_UnackAlmC) OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Comment>
<![CDATA[This rung identifies:
* if any alarm reset or other reset is required; and
* if any reset or acknowledge from the operator is required.

#####  V4.00.00  2018-06-25:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Fail.Sts_RdyAck) OTE(Sts_RdyAck) ,XIC(Fail.Sts_RdyReset) OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear "lurking" Commands, reset internal timers]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, "Lurking" Operator Commands are cleared,
as well as the Program Reset.]]>
</Comment>
<Text>
<![CDATA[OTU(OCmd_Reset)OTU(OCmd_ResetAckAll)OTU(PCmd_Reset);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_Gate" Revision="4.10" RevisionExtension=".00 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2012-10-01T18:56:53.162Z" CreatedBy="Not Available" EditedDate="2019-03-08T17:12:45.187Z" EditedBy="PROCESS\Library"
 SoftwareRevision="v18.02">
<Description>
<![CDATA[Condition Gate/Delay]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction provides a "gate" for a discrete Input signal and
provides on-delay and off-delay timing for the gated signal.

When the Gate input is true, the instruction Input is passed through
to the Output, with on-delay and off-delay timing applied.

When the Gate input is false, the Output is kept off
(note: off-delay still applies!)

This instruction is usually used between a comparison
(analog threshold with deadband or discrete logic)
and a P_Alarm instance, but may be used as a
gated on-delay/off-delay timer generally.

When EnableIn  is FALSE (e.g., on a false LD rung), the Input "Inp"
is inverted.  Note that the Gate input (Inp_Gate) is NOT inverted!!!

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Unmodified, up-rev only for Library 4.10.00

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-01)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_ (e.g., HMI_Lib, HMI_Type).
* Changed delay time configuration items to REAL seconds
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Condition: e.g., result of comparison]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Gate" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Gate Input: 1=enable On Delay / Off Delay after Gate Delay, 0=disable]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_GateDly" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Gate Delay (s): time after Gate Input true to enable On/Off Delay]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OnDly" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[On Delay (s): If Gate Delay done, time Inp must be true to set Out true]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OffDly" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Off Delay (s): Time after Inp  or Gate goes to 0 for Out to go to 0]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Output after On Delay, Off Delay, enabled by Gate]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Gate" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Gate Delay done, Output is enabled]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config (see detail Err_ bits for reason), display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Timer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: On Delay, Off Delay, Gate Delay Time Invalid (use 0 to 2147483 s)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="P_Gate" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Wrk_OffDlyT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Off Delay Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OnDlyT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[On Delay Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_GateT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Gate Delay Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_InpCond" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Displayed text of P_Gate's Input (Inp) Condition]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[15,'Input Condition$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="15">
<![CDATA['Input Condition']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Must contain AOI name, used for HMI and Information S/W]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'P_Gate$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['P_Gate']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_GateCond" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Displayed text of P_Gate's Gating (Inp_Gate) Condition]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[16,'Gating Condition$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="16">
<![CDATA['Gating Condition']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Same as main Logic routine, except Inp is inverted (for use in LD logic)  (Inp_Gate is NOT inverted!!!)]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
EnableIn FALSE :  CONFIGURATION PROCESSING
============================================================
Flag a Configuration Error if the Gate Delay, On Delay
or Off Delay timer preset is invalid
(and set timer to default zero preset, non-faulting value).

#####  V4.00.00  2018-06-07:  Changed delay time configuration items to REAL seconds.  #####]]>
</Comment>
<Text>
<![CDATA[[MUL(Cfg_GateDly,1000.0,Wrk_GateT.PRE) XIC(Wrk_GateT.PRE.31) CLR(Wrk_GateT.PRE) ,MUL(Cfg_OnDly,1000.0,Wrk_OnDlyT.PRE) XIC(Wrk_OnDlyT.PRE.31) CLR(Wrk_OnDlyT.PRE) ,MUL(Cfg_OffDly,1000.0,Wrk_OffDlyT.PRE) XIC(Wrk_OffDlyT.PRE.31) CLR(Wrk_OffDlyT.PRE) ]OTE(Err_Timer)OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
GATE DELAY, ON DELAY, OFF DELAY PROCESSING
============================================================
FOR THE ENABLE_IN_FALSE ROUTINE, the CONDITION Input is
INVERTED, to support the   XIC (condition)  P_Gate (P_Gate backing tag)
construct for instantiation.  This will use Inp = 1,
making the condition input follow the rung condition.

If the Gate Input is true, run the Gate Delay timer.
Once the Gate Delay is complete, enable the
On Delay and Off Delay that follow the INVERTED input.

Report the Gate Delay status and the final Output status (after all delays).

@@@@@  NOTE: Doubled TONs are used to ensure that  @@@@@
@@@@@  .DN bit transitions on same scan if Preset = 0 !  @@@@@]]>
</Comment>
<Text>
<![CDATA[[XIC(Inp_Gate) TON(Wrk_GateT,?,?) TON(Wrk_GateT,?,?) ,XIC(Wrk_GateT.DN) OTE(Sts_Gate) XIO(Inp) TON(Wrk_OnDlyT,?,?) TON(Wrk_OnDlyT,?,?) ,[XIC(Inp) ,XIO(Inp_Gate) ] TON(Wrk_OffDlyT,?,?) TON(Wrk_OffDlyT,?,?) ,XIC(Wrk_OnDlyT.DN) OTL(Out) ,XIC(Wrk_OffDlyT.DN) OTU(Out) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Gate the input and apply on-delay and off-delay timing]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_Gate:  PROCESS -- CONDITION GATE / DELAY
============================================================
Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.
V1.x, V2.x, and V3.x Revision History archived.
V4.00.00  2018-06-07:  Changed Inf_ items to HMI_ (e.g., HMI_Lib, HMI_Type).
Changed delay time configuration items to REAL seconds.
V4.10.00  2019-03-08:  Unmodified, up-rev only for Library 4.10.00
============================================================
This Instruction provides a "gate" for a discrete Input signal and
provides on-delay and off-delay timing for the gated signal.

When the Gate input is true, the instruction Input is passed through
to the Output, with on-delay and off-delay timing applied.

When the Gate input is false, the Output is kept off
(note: off-delay still applies!)

This instruction is usually used between a comparison
(analog threshold with deadband or discrete logic)
and a P_Alarm instance, but may be used as a
gated on-delay/off-delay timer generally.

When EnableIn  is FALSE (e.g., on a false LD rung),
the Input "Inp" is inverted.  Note that the Gate
input (Inp_Gate) is NOT inverted!!!
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)LOWER(Cfg_InpCond,Cfg_GateCond)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION PROCESSING
============================================================
Flag a Configuration Error if the Gate Delay, On Delay
or Off Delay timer preset is invalid
(and set timer to default zero preset, non-faulting value).

#####  V4.00.00  2018-06-07:  Changed delay time configuration items to REAL seconds.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)[MUL(Cfg_GateDly,1000.0,Wrk_GateT.PRE) XIC(Wrk_GateT.PRE.31) CLR(Wrk_GateT.PRE) ,MUL(Cfg_OnDly,1000.0,Wrk_OnDlyT.PRE) XIC(Wrk_OnDlyT.PRE.31) CLR(Wrk_OnDlyT.PRE) ,MUL(Cfg_OffDly,1000.0,Wrk_OffDlyT.PRE) XIC(Wrk_OffDlyT.PRE.31) CLR(Wrk_OffDlyT.PRE) ]OTE(Err_Timer)OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[============================================================
GATE DELAY, ON DELAY, OFF DELAY PROCESSING
============================================================
If the Gate Input is true, run the Gate Delay timer.
Once the Gate Delay is complete, enable the
On Delay and Off Delay that follow the input.

Report the Gate Delay status and the final Output status (after all delays).

@@@@@  NOTE: Doubled TONs are used to ensure that  @@@@@
@@@@@  .DN bit transitions on same scan if Preset = 0 !  @@@@@]]>
</Comment>
<Text>
<![CDATA[[XIC(Inp_Gate) TON(Wrk_GateT,?,?) TON(Wrk_GateT,?,?) ,XIC(Wrk_GateT.DN) OTE(Sts_Gate) XIC(Inp) TON(Wrk_OnDlyT,?,?) TON(Wrk_OnDlyT,?,?) ,[XIO(Inp) ,XIO(Inp_Gate) ] TON(Wrk_OffDlyT,?,?) TON(Wrk_OffDlyT,?,?) ,XIC(Wrk_OnDlyT.DN) OTL(Out) ,XIC(Wrk_OffDlyT.DN) OTU(Out) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Set the Gate Input to 1 (default value) on prescan]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN PROCESSING
============================================================
Set the Gate Input to 1 (default value) on Prescan to enable
statuses / alarms that have Gate input unconnected.]]>
</Comment>
<Text>
<![CDATA[OTL(Inp_Gate);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_AIn" Revision="4.10" RevisionExtension=".00 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-03-13T19:51:06.608Z" CreatedBy="Not Available" EditedDate="2019-03-08T17:08:39.830Z" EditedBy="PROCESS\Library"
 SoftwareRevision="v18.02">
<Description>
<![CDATA[Analog Input]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction monitors an Analog Input from a flow, level, pressure,
temperature, or any other analog sensor, and provides:

*  Scaling, from Input (Raw) to PV (Engineering) Units
*  High-High, High, Low and Low-Low Status and Alarms, with Gate
inputs and configurable on-delay, off-delay and gate delay times
*  Monitoring of bad/uncertain PV status, floating point exceptions
and out-of-range conditions, with PV Fail alarm
*  Setting of a simulated input signal for process simulation
*  Capturing of the lowest and highest PV excursion values
*  Configuration for status thresholds, deadbands and range limits
*  Maintenance Commands to allow manual override of the input signal (Substitute PV)

Alarms are provided by P_Alarm AOI instances.
Status gating provided by P_Gate AOI instances.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.01)
See 4.10 Release Notes for details.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.00 Release Notes for details.
* Modified handling of SrcQ_IO and SrcQ.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-03)
See 4.00 Release Notes for details.
* Removed P_Mode, PSet/Val_Owner and related OSets,
   PSets and Vals.  Thresholds are now Cfgs.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Added notify and unack count rollup for Channel object.
* Changed Out-of-Range limit checks to use raw Input (Inp_PV)
   instead of scaled PV (Val).  Changing EU scaling will not
   necessitate changing fail thresholds and deadband.
* Deleted Cfg_PCmdClear.  All Program Commands are now self-clearing.
* Aligned ready bit naming with command bit names.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyAck and Sts_RdyReset for use by external objects.
* Removed Err_DB, code ensures Status Deadband configs are always valid.
* Added configurable decimal places for display on HMI.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_PV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Signal (process variable) from Sensor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PVSrcQ" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Source and Quality (from Channel object, if available) (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PVNotify" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Related PV object alarm prio and ack status (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PVBad" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=PV or I/O Comms Status Bad, 0=OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PVUncertain" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=PV Value Not Reliable, 0=OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Sim" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Use simulated PV (Set_SimPV); 0=Use Input (Inp_PV)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_HiHiGate" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="HiHiGate.Inp_Gate" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[High-High Status Gate, 1=enabled]]>
</Description>
</Parameter>
<Parameter Name="Inp_HiGate" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="HiGate.Inp_Gate" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[High Status Gate, 1=enabled]]>
</Description>
</Parameter>
<Parameter Name="Inp_LoGate" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="LoGate.Inp_Gate" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low Status Gate, 1=enabled]]>
</Description>
</Parameter>
<Parameter Name="Inp_LoLoGate" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="LoLoGate.Inp_Gate" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low-Low Status Gate, 1=enabled]]>
</Description>
</Parameter>
<Parameter Name="Inp_FailGate" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailGate.Inp_Gate" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Fail Status Gate, 1=enabled]]>
</Description>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset all Alarms requiring reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_NoSubstPV" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Disallow selection of Substitute PV]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasChanObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a Channel object (AIChan, etc.) is used for Inp_PV]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseChanSrcQ" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Pass thru connected Channel's SrcQ value, 0=generate SrcQ]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_PVDecPlcs" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of decimal places for PV display (0..6)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="2"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasHiHiAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="HiHi.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=High-High Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasHiAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Hi.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=High Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasLoAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Lo.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Low Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasLoLoAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="LoLo.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Low-Low Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasFailAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input Failure Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HiHiResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="HiHi.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear High-High Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HiResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Hi.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear High Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_LoResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Lo.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Low Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_LoLoResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="LoLo.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Low-Low Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Analog InputFailure Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HiHiAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="HiHi.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for High-High Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HiAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Hi.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for High Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_LoAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Lo.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknlowledge required for Low Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_LoLoAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="LoLo.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Low-Low Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Analog Input Failure Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HiHiSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="HiHi.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[High-High Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HiSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Hi.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[High Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_LoSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Lo.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_LoLoSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="LoLo.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low-Low Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Failure Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_InpRawMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input (unscaled) Minimum for Scaling]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_InpRawMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input (unscaled) Maximum for Scaling]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_PVEUMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV (Output) Minimum for Scaling to EU]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_PVEUMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV (Output) Maximum for Scaling to EU]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FiltTC" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV Filter Time Constant (s),
0.0 = unfiltered]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HiHiLim" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[High-High Status Threshold (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.50000000e+038]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HiHiDB" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[High-High Status Deadband (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HiHiOnDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="HiHiGate.Cfg_OnDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time above High-High Limit to raise Status (s)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HiHiOffDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="HiHiGate.Cfg_OffDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time below High-High Limit (minus deadband) to clear Status (s)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HiHiGateDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="HiHiGate.Cfg_GateDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[High-High Status Gate Delay (s)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HiLim" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[High Status Threshold (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.50000000e+038]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HiDB" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[High Status Deadband (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HiOnDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="HiGate.Cfg_OnDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time above High Limit to raise Status (s)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HiOffDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="HiGate.Cfg_OffDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time below High Limit (minus deadband) to clear Status (s)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HiGateDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="HiGate.Cfg_GateDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[High Status Gate Delay (s)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_LoLim" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low Status Threshold (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[-1.50000000e+038]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_LoDB" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low Status Deadband (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_LoOnDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="LoGate.Cfg_OnDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time below Low Limit to raise Status (s)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_LoOffDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="LoGate.Cfg_OffDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time above Low Limit (plus deadband) to clear Status (s)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_LoGateDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="LoGate.Cfg_GateDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low Status Gate Delay (s)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_LoLoLim" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low-Low Status Threshold (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[-1.50000000e+038]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_LoLoDB" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low-Low Status Deadband (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_LoLoOnDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="LoLoGate.Cfg_OnDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time below Low-Low Limit to raise Status (s)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_LoLoOffDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="LoLoGate.Cfg_OffDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time above Low-Low Limit (plus deadband) to clear Status (s)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_LoLoGateDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="LoLoGate.Cfg_GateDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low-Low Status Gate Delay (s)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailHiLim" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Out-of-Range (fail) High Limit (raw units)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.03958336e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="103.958336"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FailLoLim" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Out-of-Range (fail) Low Limit (raw units)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[-2.08333325e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="-2.0833333"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FailDB" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Out-of-Range (fail) High/Low Deadband (raw units)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[4.16666657e-001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.41666666"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FailOnDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="FailGate.Cfg_OnDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time Bad or Out of Range to raise Fail Status (s)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailOffDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="FailGate.Cfg_OffDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum time OK or In Range to clear Fail Status (s)]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailGateDly" TagType="Alias" Usage="Input" Radix="Float" AliasFor="FailGate.Cfg_GateDly" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Fail Status Gate Delay (s)]]>
</Description>
</Parameter>
<Parameter Name="Set_SimPV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV used in Simulation (Inp_Sim=1) (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_ClearCapt" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Clear the captured min / max PV excursion values]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Reset all Alarms requiring Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_HiHiAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="HiHi.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge High-High Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_HiHiSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="HiHi.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress High-High Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_HiHiUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="HiHi.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress High-High Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_HiHiUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="HiHi.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve High-High Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_HiAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Hi.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge High Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_HiSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Hi.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress High Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_HiUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Hi.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress High Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_HiUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Hi.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve High Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_LoAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Lo.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Low Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_LoSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Lo.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Low Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_LoUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Lo.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Low Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_LoUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Lo.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Low Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_LoLoAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="LoLo.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Low-Low Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_LoLoSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="LoLo.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Low-Low Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_LoLoUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="LoLo.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Low-Low Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_LoLoUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="LoLo.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Low-Low Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowldege Analog Input Failure Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Analog Input Failure Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Analog Input Failure Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Analog Input Failure Alarm]]>
</Description>
</Parameter>
<Parameter Name="Val" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Analog Value (after Substitute PV, if used)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_InpPV" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Analog Input Value (actual, before Substitute PV selection)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_PVMinCapt" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Captured PV Minimum (excursion) since last cleared]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.50000000e+038]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.50000000e+038"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_PVMaxCapt" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Captured PV Maximum (excursion) since last cleared]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[-1.50000000e+038]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="-1.50000000e+038"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_PVEUMin" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Minimum of scaled range = MIN (Cfg_PVEUMin, Cfg_PVEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_PVEUMax" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum of scaled range = MAX (Cfg_PVEUMin, Cfg_PVEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ_IO" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary I/O (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary Val/Sts (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fault" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Fault Status 0=none, 20=Lo, 21=Hi, 24=LoLo, 25=HiHi, 32=Fail, 34=CfgErr]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_NotifyAll" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object + channel (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_UnackAlmC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of Unacknowledged Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_SubstPV" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Using Substitute PV (overrides input), 0=Using live Input PV from device]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_PVBad" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=PV Bad quality or Out of Range]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_PVUncertain" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=PV Value is Uncertain (quality)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MaintByp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A Maintenance Bypass is Active, display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An Alarm is Shelved, Disabled or Suppressed: display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config (see detail Err_ bits for reason), display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Raw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Raw Input Scaling Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_EU" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Scaled EU Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Timer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: On Delay, Off Delay, Gate Delay Time Invalid (use 0 to 2147483 s)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Filt" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: PV filter params (RateTime, TC)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time, Severity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_HiHiCmp" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="HiHiGate.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV High-High comparison result 1=High-High]]>
</Description>
</Parameter>
<Parameter Name="Sts_HiHiGate" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="HiHiGate.Sts_Gate" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[PV High-High Gate Delay Status, 1=done]]>
</Description>
</Parameter>
<Parameter Name="Sts_HiHi" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="HiHi.Inp" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input is above High-High limit]]>
</Description>
</Parameter>
<Parameter Name="Alm_HiHi" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="HiHi.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input is in High-High Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_HiHi" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="HiHi.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=High-High Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_HiHiDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="HiHi.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=High-High Alarm has been Disabled by Maintenancy]]>
</Description>
</Parameter>
<Parameter Name="Sts_HiHiSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="HiHi.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=High-High Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_HiHiShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="HiHi.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=High-High Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_HiCmp" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="HiGate.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV High comparison result 1=High]]>
</Description>
</Parameter>
<Parameter Name="Sts_HiGate" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="HiGate.Sts_Gate" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[PV High Gate Delay Status, 1=done]]>
</Description>
</Parameter>
<Parameter Name="Sts_Hi" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Hi.Inp" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input is above High limit]]>
</Description>
</Parameter>
<Parameter Name="Alm_Hi" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Hi.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input is in High Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_Hi" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Hi.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=High Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_HiDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Hi.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=High Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_HiSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Hi.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=High Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_HiShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Hi.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=High Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_LoCmp" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="LoGate.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV Low comparison result 1=Low]]>
</Description>
</Parameter>
<Parameter Name="Sts_LoGate" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="LoGate.Sts_Gate" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[PV Low Gate Delay Status, 1=done]]>
</Description>
</Parameter>
<Parameter Name="Sts_Lo" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Lo.Inp" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input is below Low limit]]>
</Description>
</Parameter>
<Parameter Name="Alm_Lo" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Lo.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input is in Low Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_Lo" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Lo.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Low Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_LoDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Lo.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Low Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_LoSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Lo.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Low Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_LoShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Lo.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Low Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_LoLoCmp" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="LoLoGate.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV Low-Low comparison result 1=Low-Low]]>
</Description>
</Parameter>
<Parameter Name="Sts_LoLoGate" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="LoLoGate.Sts_Gate" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[PV Low-Low Gate Delay Status, 1=done]]>
</Description>
</Parameter>
<Parameter Name="Sts_LoLo" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="LoLo.Inp" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input is below Low-Low limit]]>
</Description>
</Parameter>
<Parameter Name="Alm_LoLo" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="LoLo.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input is in Low-Low Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_LoLo" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="LoLo.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Low-Low Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_LoLoDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="LoLo.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Low-Low Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_LoLoSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="LoLo.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Low-Low Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_LoLoShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="LoLo.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Low-Low Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailCmp" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailGate.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PV Fail comparison result 1=Out of Range]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailGate" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailGate.Sts_Gate" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[PV Fail Gate Delay Status, 1=done]]>
</Description>
</Parameter>
<Parameter Name="Sts_Fail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Fail.Inp" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input is Out of Range or PV Bad]]>
</Description>
</Parameter>
<Parameter Name="Alm_Fail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Fail.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input Failure Alarm (PV Bad or Out of Range)]]>
</Description>
</Parameter>
<Parameter Name="Ack_Fail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Fail.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input Failure Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Fail.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog input Failure Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Fail.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input Failure Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="Fail.Shelved" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Analog Input Failure Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="P_AIn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="LoLo" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low-Low Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Low-Low Alarm$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Lo" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'Low Alarm$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Hi" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[High Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[10,'High Alarm$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HiHi" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[High-High Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,750,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'High-High Alarm$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="750"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_EU" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Engineering Units for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[1,'%$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="1">
<![CDATA['%']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[5,'P_AIn$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="5">
<![CDATA['P_AIn']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[12,'Analog Input$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="12">
<![CDATA['Analog Input']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[12,'Analog Input$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="12">
<![CDATA['Analog Input']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Fail" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Analog Input Failure Alarm (bad quality or out of range)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[13,'Input Failure$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Notify]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Fault" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SrcQ" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Register for building Source / Quality enumeration]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SubstPV" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal flag: Using Substitute PV]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_UnfiltPV" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Unfiltered PV, input to 1st order filter]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Alpha" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Filter multiplier = (1 / (1+TC/dT) )]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ScanT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Scan Timer (milliseconds, always runs)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ScanTime" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Time since this instance was last scanned]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FiltPV" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Filtered PV]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ValidONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Selected PV goes from Infinite or Not a Number to VALID]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SelPVDINT" DataType="DINT" Radix="Hex" ExternalAccess="None">
<Description>
<![CDATA[Selected PV check for Infinite or Non A Number]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SelPVInfNaN" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Selected PV (Input or Substitute) is Infinite or NaN]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Must contain AOI name, used for HMI and Information S/W]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[5,'P_AIn$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="5">
<![CDATA['P_AIn']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Fail" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal flag: Fail Status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_LoLo" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal flag: Low-Low Status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Lo" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal flag: Low Status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Hi" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal flag: High Status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_HiHi" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal flag: High-High Status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="FailGate" DataType="P_Gate" ExternalAccess="Read/Write">
<Description>
<![CDATA[Fail Alarm Gate / Delay Block]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[9,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[0,0,0],[13,'Input Failure$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Gate">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Gate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_GateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Gate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Gate" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="LoLoGate" DataType="P_Gate" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low-Low Alarm Gate / Delay Block]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[9,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[0,0,0],[10,'PV Low-Low$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Gate">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Gate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_GateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Gate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Gate" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="LoGate" DataType="P_Gate" ExternalAccess="Read/Write">
<Description>
<![CDATA[Low Alarm Gate / Delay Block]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[9,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[0,0,0],[6,'PV Low$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Gate">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Gate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_GateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Gate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Gate" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HiHiGate" DataType="P_Gate" ExternalAccess="Read/Write">
<Description>
<![CDATA[High-High Alarm Gate / Delay Block]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[9,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[0,0,0],[12,'PV High-High$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Gate">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Gate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_GateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Gate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Gate" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HiGate" DataType="P_Gate" ExternalAccess="Read/Write">
<Description>
<![CDATA[High Alarm Gate / Delay Block]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[9,0.00000000e+000,0.00000000e+000,0.00000000e+000,[0,0,0],[0,0,0],[0,0,0],[7,'PV High$00$00$00$00$00$00$00$00$00$00$00$00$00'],[6,'RA-BAS$00$00$00$00$00$00'],[6,'P_Gate$00$00$00$00$00$00$00$00$00$00'],[16,'Gating Condition$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Gate">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Gate" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_GateDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OnDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Cfg_OffDly" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Out" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Gate" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Gate" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_InpInfNaN" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Input is Infinite or Not a Number]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_InpDINT" DataType="DINT" Radix="Hex" ExternalAccess="None">
<Description>
<![CDATA[Input REAL bit pattern as a DINT (check for Inf/NaN)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_UnackAlmC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_UnackAlmC]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object only (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_ResetAckAll (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset and Acknowledge all Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset all Alarms requiring Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ClearCapt" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Clear the captured min / max PV excursion values]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_InpPV" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to use Input PV (normal)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_SubstPV" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to use Substitute PV (override input)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_InpPV" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_InpPV (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_SubstPV" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_SubstPV (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MSet_SubstPV" DataType="REAL" Radix="Float" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance-Entered Substitute PV (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_RawPV" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Value of raw PV to be used for Out of Range checking]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Off-Scan: no Val update or alarm checking.  PV Bad Quality ("stale") is asserted.]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================

#####  V4.00.00  2018-06-25:  Deleted rungs for Mode, Owner.  #####

============================================================
CONFIGURATION
============================================================
This rung publishes the Values for the scaled range.
If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,
the values are swapped so the the EUMax Value is always greater than the EUMin Value.
This makes the HMI bargraph and trend coding easier, and provides values
that can be pinned to the configuration of a PID, so the AIn and PID ranges are in lockste

#####  V4.00.00  2018-06-25:  Added configurable decimal places for display on HMI.  #####
#####  Removed Err_DB, code ensures Status Deadband configs are always valid.  #####]]>
</Comment>
<Text>
<![CDATA[[GEQ(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMin) MOV(Cfg_PVEUMax,Val_PVEUMax) ,LES(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMax) MOV(Cfg_PVEUMax,Val_PVEUMin) ,LES(Cfg_HiHiDB,0.0) CLR(Cfg_HiHiDB) ,LES(Cfg_HiDB,0.0) CLR(Cfg_HiDB) ,LES(Cfg_LoDB,0.0) CLR(Cfg_LoDB) ,LES(Cfg_LoLoDB,0.0) CLR(Cfg_LoLoDB) ,LES(Cfg_FailDB,0.0) CLR(Cfg_FailDB) ,LIM(7,Cfg_PVDecPlcs,-1) MOV(2,Cfg_PVDecPlcs) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Flag a Configuration Error if the raw input range or scaled PV range
max and min are set the same (invalid range).

Since this Analog Input is disabled, indicate that the PV is bad
(Val is not being updated.)
Indicate that this Analog Input is DISABLED (Val_Sts = 33);
if there is a Configuration Error, indicate that as well (Val_Fault=34).]]>
</Comment>
<Text>
<![CDATA[[OTU(Sts_MaintByp) OTL(Sts_PVBad) ,CLR(Wrk_Fault) ,[EQU(Cfg_InpRawMax,Cfg_InpRawMin) OTE(Err_Raw) ,EQU(Cfg_PVEUMax,Cfg_PVEUMin) OTE(Err_EU) ,LES(Cfg_FiltTC,0.0) OTE(Err_Filt) ] OTE(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[============================================================
ANALOG INPUT PROCESSING
============================================================
This rung checks the bit pattern of the REAL input (by copying to a DINT) to see if
the input is +Infinity, -Infinity or Not a Number.  Per ANSI 32-bit Float
format, in these cases the Exponent bits (.30 thru .23) will all be 1s:
0111 1111 1000 0000 0000 0000 0000 0000 = +Infinity
1111 1111 1000 0000 0000 0000 0000 0000 = -Infinity
x111 1111 1xxx xxxx xxxx xxxx xxxx xxxx = Not a Number]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) COP(Inp_PV,Wrk_InpDINT,1) ,XIC(Inp_Sim) COP(Set_SimPV,Val_InpPV,1) COP(Set_SimPV,Wrk_InpDINT,1) ]MEQ(Wrk_InpDINT,16#7F80_0000,16#7F80_0000)OTE(Wrk_InpInfNaN);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[The Process Variable Input Value (Val_InpPV) shows the scaled input,
regardless of the settings of Mode, Substitute PV, etc., EVEN WHEN EnableIn IS FALSE!

If NOT in simulation, if the scaling configuration is valid, the Raw Input is scaled to Engineering Units.
In Simulation the Simulated Input must be provided in Engineering Units.

#####  V4.00.00  2018-06-25:  Remove P_Mode, threshold settings are now configs (Cfg_xxxLim).  #####
#####  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Err_Raw) XIO(Err_EU) XIO(Wrk_InpInfNaN) [XIO(Inp_Sim) CPT(Val_InpPV,(Inp_PV-Cfg_InpRawMin)*(Cfg_PVEUMax-Cfg_PVEUMin)/(Cfg_InpRawMax-Cfg_InpRawMin)+Cfg_PVEUMin) MOV(Inp_PV,Wrk_RawPV) ,XIC(Inp_Sim) MOV(Set_SimPV,Val_InpPV) CPT(Wrk_RawPV,(Set_SimPV-Cfg_PVEUMin)*(Cfg_InpRawMax-Cfg_InpRawMin)/(Cfg_PVEUMax-Cfg_PVEUMin)+Cfg_InpRawMin) ] ,[XIC(Err_Raw) ,XIC(Err_EU) ] MOV(Cfg_PVEUMin,Val_InpPV) MOV(Cfg_InpRawMin,Wrk_RawPV) ,XIC(Wrk_InpInfNaN) COP(Wrk_InpDINT,Val_InpPV,1) COP(Wrk_InpDINT,Wrk_RawPV,1) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[When this Analog Input is not simulated,
the Simulated PV Setting tracks the selected PV for bumpless transfer into Simulation.

#####  V4.00.00  2018-06-25:  Remove P_Mode, threshold settings are now configs (Cfg_xxxLim).  #####
#####  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)COP(Val_InpPV,Set_SimPV,1);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[The Process Variable Input Value (Val_InpPV) shows the scaled input,
regardless of the settings of Mode, Substitute PV, etc., EVEN WHEN EnableIn IS FALSE!

If NOT in simulation, if the scaling configuration is valid, the Raw Input is scaled to Engineering Units.
In Simulation the Simulated Input must be provided in Engineering Units.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_InpInfNaN)JMP(DoSrcQ);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[If the Analog Value rises above the Fail High Limit or falls below the
Fail Low Limit, raise the Fail Status Flag.

If the Analog Value is back in range, that is, it is below the Fail High Limit (minus
deadband) and above the Fail Low Limit (plus deadband),
clear the Fail Status Flag.

#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####
#####  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Err_Raw)[[GEQ(Wrk_RawPV,Cfg_FailHiLim) ,LEQ(Wrk_RawPV,Cfg_FailLoLim) ] ,XIC(FailGate.Out) [CMP(Wrk_RawPV>=(Cfg_FailHiLim-Cfg_FailDB)) ,CMP(Wrk_RawPV<=(Cfg_FailLoLim+Cfg_FailDB)) ] ]OTE(Wrk_Fail);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED STATUS VALUES
============================================================
Source and Quality (Srcq) for Val_InpPV
Start with the Srcq from the Input Channel object if it's available.
Otherwise, start based on bad/uncertain input bits.

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration

#####  V4.00.00  2018-06-25:  Modified to correct precedence and value of Simulated PV.  #####
#####  V4.00.01  2018-08-29:  Modified handling of Simulated PV and scaling config errors.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(DoSrcQ)[XIO(Cfg_UseChanSrcQ) MOV(1,Wrk_SrcQ) ,XIC(Cfg_UseChanSrcQ) MOV(Inp_PVSrcQ,Wrk_SrcQ) ,XIC(Inp_PVUncertain) MOV(16,Wrk_SrcQ) ,XIC(Inp_PVBad) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(10,Wrk_SrcQ) ,[XIC(Wrk_InpInfNaN) ,XIC(Sts_FailCmp) ] [XIO(Cfg_UseChanSrcQ) ,XIC(Inp_Sim) ] MOV(32,Wrk_SrcQ) ,[XIC(Err_Raw) ,XIC(Err_EU) ] MOV(35,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Source and Quality (SrcQ) for Val (primary value)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[MOV(19,SrcQ);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA["Lurking" Operator Commands are cleared, as well as the Program Reset.]]>
</Comment>
<Text>
<![CDATA[OTU(MCmd_InpPV)OTU(MCmd_SubstPV)OTU(OCmd_Reset)OTU(OCmd_ResetAckAll)OTU(PCmd_Reset);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-06-25:  Remove Rdy_OSet -- AOI no longer has Mode / Owner.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[OTU(MRdy_InpPV)OTU(MRdy_SubstPV)OTU(ORdy_ResetAckAll)OTU(ORdy_Reset)OTU(Sts_RdyAck);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[The first-order filter's scan timer must run and clear every scan, whether the Instruction
is true or not.  Doing so here avoids a bump in the Value on transition to EnableIn TRUE.]]>
</Comment>
<Text>
<![CDATA[TON(Wrk_ScanT,?,?)CLR(Wrk_ScanT.ACC);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[Set up the filter initialization one-shot so filter of "Val" in main Logic
will start from first valid value on transition from false to true.]]>
</Comment>
<Text>
<![CDATA[OTU(Wrk_ValidONS);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[Clear the threshold Status and Alarms.
Clear the Alarm Notify Value, and show the Alarms Inhibited breadcrumb.

#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count including attached Channel object.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Alm_HiHi) OTU(Alm_Hi) OTU(Alm_Lo) OTU(Alm_LoLo) OTU(Alm_Fail) ,OTU(Sts_HiHi) OTU(Sts_Hi) OTU(Sts_Lo) OTU(Sts_LoLo) OTU(Sts_Fail) ,OTL(Sts_AlmInh) CLR(Val_Notify) CLR(Val_NotifyAll) CLR(Val_UnackAlmC) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Normal Scan - PV is scaled and alarms are generated]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_AIn:  PROCESS -- ANALOG INPUT
============================================================
Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.
V1.x, V2.x, and V3.x: Revision History archived.
V4.00.00  2018-06-25:  Removed P_Mode, PSet/Val_Owner and related OSets,
   PSets and Vals. Thresholds are now Cfgs. Changed Inf_ items to HMI_,
and added Cfg_Area for security. Added notify and unack count rollup for
Channel object. Changed Out-of-Range limit checks to use raw Input
(Inp_PV) instead of scaled PV (Val). (Changing EU scaling will not
   necessitate changing fail thresholds and deadband.)
Aligned ready bit naming with command bit names.
All OCmds/MCmds and ORdys/MRdys are now Local Tags.
Added Sts_RdyAck and Sts_ResetReqd for use by external objects.
Removed Err_DB, code ensures Status Deadband configs are always valid.
Added configurable decimal places for display on HMI.
V4.00.01  2018-08-29:  Modified handling of SrcQ_IO and SrcQ.
V4.10.00  2019-03-08:  Added Cfg_HasMoreObj.
============================================================
This Instruction monitors an Analog Input from a flow, level, pressure,
temperature, or any other analog sensor, and provides:

*  Scaling, from Input (Raw) to PV (Engineering) Units
*  High-High, High, Low and Low-Low Status and Alarms, with Gate
inputs and configurable on-delay, off-delay and gate delay times
*  Monitoring of bad/uncertain PV status, floating point exceptions
and out-of-range conditions, with PV Fail alarm
*  Setting of a simulated input signal for process simulation
*  Capturing of the lowest and highest PV excursion values
*  Configurable status thresholds, threshold deadbands and out of range limits
*  Maintenance Commands to allow manual override of the input signal (Substitute PV)

Alarms are provided by P_Alarm AOI instances.
Status gating provided by P_Gate AOI instances.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-06-25:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####
#####  Removed two rungs with Mode, Owner functions.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)LOWER(Cfg_EU,Cfg_Area)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION PROCESSING
============================================================
This rung publishes the Values for the scaled range.
If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,
the values are swapped so the the EUMax Value is always greater than the EUMin Value.
This makes the HMI bargraph and trend coding easier, and provides values
that can be pinned to the configuration of a PID, so the AIn and PID ranges are in lockstep.

This rung also ensures valid entries for Status Threshold Deadband configs
and the number of decimal places for display of the PV.

#####  V4.00.00  2018-06-25:  Added configurable decimal places for display on HMI.  #####
#####  Removed Err_DB, code ensures Status Deadband configs are always valid.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)[GEQ(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMin) MOV(Cfg_PVEUMax,Val_PVEUMax) ,LES(Cfg_PVEUMax,Cfg_PVEUMin) MOV(Cfg_PVEUMin,Val_PVEUMax) MOV(Cfg_PVEUMax,Val_PVEUMin) ,LES(Cfg_HiHiDB,0.0) CLR(Cfg_HiHiDB) ,LES(Cfg_HiDB,0.0) CLR(Cfg_HiDB) ,LES(Cfg_LoDB,0.0) CLR(Cfg_LoDB) ,LES(Cfg_LoLoDB,0.0) CLR(Cfg_LoLoDB) ,LES(Cfg_FailDB,0.0) CLR(Cfg_FailDB) ,LIM(7,Cfg_PVDecPlcs,-1) MOV(2,Cfg_PVDecPlcs) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Flag a Configuration Error if the raw or scaled PV range
max and min are set the same (invalid range), or if the
Analog Input Filter Time Constant is set to a negative value.]]>
</Comment>
<Text>
<![CDATA[[EQU(Cfg_InpRawMax,Cfg_InpRawMin) OTE(Err_Raw) ,EQU(Cfg_PVEUMax,Cfg_PVEUMin) OTE(Err_EU) ,LES(Cfg_FiltTC,0.0) OTE(Err_Filt) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[============================================================
SUBSTITUTE PV / INPUT PV COMMAND PROCESSING
============================================================
These rungs handle the Substitute PV and Input PV Commands:

MCmd_SubstPV: Maintenance Command to select Maintenance-entered substitute PV

Do not allow this Command if Cfg_NoSubstPV is set.

#####  V4.00.00  2018-06-25:  Removed check for Maintenance Mode.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_SubstPV)OTU(MCmd_SubstPV)XIO(Cfg_NoSubstPV)OTL(Wrk_SubstPV);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[MCmd_InpPV: Maintenance Command to cancel Substitute PV and return to Live Input PV.

#####  V4.00.00  2018-06-25:  Removed check for Maintenance Mode.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(MCmd_InpPV) OTU(MCmd_InpPV) ,XIC(Cfg_NoSubstPV) ]OTU(Wrk_SubstPV);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Show the Substitute / Input PV selection Status.

#####  V4.00.00  2018-06-25:  Removed Sts_InpPV.  (It was simply the inverse of Sts_SubstPV!)  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_SubstPV)OTE(Sts_SubstPV);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Substitute PV is the only Maintenance Bypass for an Analog Input.]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_SubstPV)OTE(Sts_MaintByp);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Commands for Substitue PV and Input PV are available
based on the current state of the internal toggle bit.

#####  V4.00.00  2018-06-25:  Removed check for Maintenance Mode.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_NoSubstPV)[XIO(Wrk_SubstPV) OTE(MRdy_SubstPV) ,XIC(Wrk_SubstPV) OTE(MRdy_InpPV) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[============================================================
ALARM RESET COMMAND HANDLING
============================================================
This rung handles the Alarm Reset Input and Commands
and the "Reset and Ack All" Operator Command.

#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_HiHiAck) ,OTL(PCmd_HiAck) ,OTL(PCmd_LoAck) ,OTL(PCmd_LoLoAck) ,OTL(PCmd_FailAck) ] ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ]OTL(HiHi.PCmd_Reset)OTL(Hi.PCmd_Reset)OTL(Lo.PCmd_Reset)OTL(LoLo.PCmd_Reset)OTL(Fail.PCmd_Reset);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[============================================================
ANALOG INPUT PROCESSING
============================================================
This rung checks the bit pattern of the REAL input (by copying to a DINT) to see if
the input is +Infinity, -Infinity or Not a Number.  Per ANSI 32-bit Float
format, in these cases the Exponent bits (.30 thru .23) will all be 1s:
0111 1111 1000 0000 0000 0000 0000 0000 = +Infinity
1111 1111 1000 0000 0000 0000 0000 0000 = -Infinity
x111 1111 1xxx xxxx xxxx xxxx xxxx xxxx = Not a Number]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) COP(Inp_PV,Wrk_InpDINT,1) ,XIC(Inp_Sim) COP(Set_SimPV,Wrk_InpDINT,1) ]MEQ(Wrk_InpDINT,16#7F80_0000,16#7F80_0000)OTE(Wrk_InpInfNaN);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[The Process Variable Input Value (Val_InpPV) shows the scaled input,
regardless of the settings of Mode, Substitute PV, etc., EVEN WHEN EnableIn IS FALSE!

If NOT in simulation, if the scaling configuration is valid, the Raw Input is scaled to Engineering Units.
In Simulation the Simulated Input must be provided in Engineering Units.

#####  V4.00.00  2018-06-25:  Remove P_Mode, threshold settings are now configs (Cfg_xxxLim).  #####
#####  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Err_Raw) XIO(Err_EU) XIO(Wrk_InpInfNaN) [XIO(Inp_Sim) CPT(Val_InpPV,(Inp_PV-Cfg_InpRawMin)*(Cfg_PVEUMax-Cfg_PVEUMin)/(Cfg_InpRawMax-Cfg_InpRawMin)+Cfg_PVEUMin) MOV(Inp_PV,Wrk_RawPV) ,XIC(Inp_Sim) MOV(Set_SimPV,Val_InpPV) CPT(Wrk_RawPV,(Set_SimPV-Cfg_PVEUMin)*(Cfg_InpRawMax-Cfg_InpRawMin)/(Cfg_PVEUMax-Cfg_PVEUMin)+Cfg_InpRawMin) ] ,[XIC(Err_Raw) ,XIC(Err_EU) ] MOV(Cfg_PVEUMin,Val_InpPV) MOV(Cfg_InpRawMin,Wrk_RawPV) ,XIC(Wrk_InpInfNaN) COP(Wrk_InpDINT,Val_InpPV,1) COP(Wrk_InpDINT,Wrk_RawPV,1) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[When this Analog Input is not simulated,
the Simulated PV Setting tracks the selected PV for bumpless transfer into Simulation.

#####  V4.00.00  2018-06-25:  Remove P_Mode, threshold settings are now configs (Cfg_xxxLim).  #####
#####  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)COP(Val_InpPV,Set_SimPV,1);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[============================================================
SELECT NORMAL OR SUBSTITUTE PV
============================================================
This rung selects the input to the PV filter.
In normal operation, it's the value (Val_InpPV) selected above:
the scaled Input (Inp_PV) or Simulatied PV (Set_SimPV)
(and this value tracks back into the Substitute PV setting).
With Substitute PV enabled, it's the value of the entered MSet_SubstPV.]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_SubstPV)COP(Val_InpPV,Wrk_UnfiltPV,1)COP(Val_InpPV,MSet_SubstPV,1);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[XIC(Wrk_SubstPV)COP(MSet_SubstPV,Wrk_UnfiltPV,1);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[============================================================
PV FIRST-ORDER FILTER PROCESSING
============================================================
This rung determines whether the Analog PV (unfiltered) is +/-Infinity or +/- NotANumber.
In either case, the value cannot be passed into the filter calculation.  Instead, it is
just copied to the PV directly.]]>
</Comment>
<Text>
<![CDATA[COP(Wrk_UnfiltPV,Wrk_SelPVDINT,1)MEQ(Wrk_SelPVDINT,16#7F80_0000,16#7F80_0000)OTE(Wrk_SelPVInfNaN);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[In preparation for calculating the Filtered PV, this rung
determines the time since the previous scan, using a non-stop TON timer.
When we get here, we read the accumulator (in milliseconds, so
divide by 1000.0 to get seconds), then clear the accumulator.  Next scan the accumulator will have
incremented up to the number of milliseconds since last scan.  (Works for scan times up to 2 million seconds.....)]]>
</Comment>
<Text>
<![CDATA[MOV(2147483647,Wrk_ScanT.PRE)TON(Wrk_ScanT,?,?)DIV(Wrk_ScanT.ACC,1000.0,Wrk_ScanTime)CLR(Wrk_ScanT.ACC);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[If the input was +/-Infinity or Not a Number and it becomes a valid number,
initialize the filter to start from the first valid value.]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_SelPVInfNaN)ONS(Wrk_ValidONS)MOV(Wrk_UnfiltPV,Wrk_FiltPV);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[Calculate the FILTERED PV. 
First, calculate "alpha", the portion of the difference between input and previous value to move toward the input.
Then calculate the new value.]]>
</Comment>
<Text>
<![CDATA[[GRT(Cfg_FiltTC,0.0) CPT(Wrk_Alpha,1.0/(1.0+Wrk_ScanTime/Cfg_FiltTC)) ,LEQ(Cfg_FiltTC,0.0) CLR(Wrk_Alpha) ,XIO(Wrk_SelPVInfNaN) CPT(Wrk_FiltPV,(Wrk_Alpha*Wrk_FiltPV)+((1.0-Wrk_Alpha)*Wrk_UnfiltPV)) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[Sts_PVBad and Sts_PVUncertain take care of the PV Quality.
As for the ultimate Value (Val):
If the number is being filtered, pass thru the output of the filter.  It's a "real" number.
If the number is not being filtered because it is not a number or infinite, pass that thru.]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_SelPVInfNaN) MOV(Wrk_FiltPV,Val) ,XIC(Wrk_SelPVInfNaN) COP(Wrk_UnfiltPV,Val,1) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[============================================================
CAPTURE MIN / MAX PV EXCURSION
============================================================
Capture the PV Maximum Excursion (highest value reached) and
PV Minimum Excursion (lowest value reached) since last cleared.]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_SelPVInfNaN)[GRT(Val,Val_PVMaxCapt) MOV(Val,Val_PVMaxCapt) ,LES(Val,Val_PVMinCapt) MOV(Val,Val_PVMinCapt) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[============================================================
CLEAR CAPTURED MIN / MAX COMMAND PROCESSING
============================================================
This rung "clears" the captured Minimum and Maximum
by setting them to the current PV Value.]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_ClearCapt) OTU(OCmd_ClearCapt) ,XIC(PCmd_ClearCapt) OTU(PCmd_ClearCapt) ]XIO(Wrk_SelPVInfNaN)MOV(Val,Val_PVMaxCapt)MOV(Val,Val_PVMinCapt);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[============================================================
ANALOG THRESHOLD STATUS PROCESSING
============================================================
If the Analog Value is Infinite or Not a Number, skip the compares
to avoid Minor Faults and just flag the value as Bad below.

#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####
#####  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_SelPVInfNaN)JMP(FailCheck);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[If the Analog Value exceeds the High-High limit,
issue the High-High Status Flag.
If the Analog Value falls back below the limit (minus deadband),
clear the High-High Status Flag.

#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####]]>
</Comment>
<Text>
<![CDATA[[GEQ(Val,Cfg_HiHiLim) ,XIC(HiHiGate.Out) CMP(Val>=(Cfg_HiHiLim-Cfg_HiHiDB)) ]OTE(Wrk_HiHi);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[If the Analog Value exceeds the High limit,
issue the High Status Flag.
If the Analog Value falls back below the limit (minus deadband), 
clear the High Status Flag.

#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####]]>
</Comment>
<Text>
<![CDATA[[GEQ(Val,Cfg_HiLim) ,XIC(HiGate.Out) CMP(Val>=(Cfg_HiLim-Cfg_HiDB)) ]OTE(Wrk_Hi);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[If the Analog Value falls below the Low limit,
issue the Low Status Flag.
If the Analog Value rises back above the limit (plus deadband), 
clear the Low Status Flag.

#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####]]>
</Comment>
<Text>
<![CDATA[[LEQ(Val,Cfg_LoLim) ,XIC(LoGate.Out) CMP(Val<=(Cfg_LoLim+Cfg_LoDB)) ]OTE(Wrk_Lo);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[If the Analog Value falls below the Low-Low limit,
issue the Low-Low Status Flag.
If the Analog Value rises back above the limit (plus deadband),
clear the Low-Low Status Flag.

#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####]]>
</Comment>
<Text>
<![CDATA[[LEQ(Val,Cfg_LoLoLim) ,XIC(LoLoGate.Out) CMP(Val<=(Cfg_LoLoLim+Cfg_LoLoDB)) ]OTE(Wrk_LoLo);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[If the selected input (real or simulated) is Infinite or NaN, skip the (raw) fail limit check.

#####  V4.00.00  2018-06-25:  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####]]>
</Comment>
<Text>
<![CDATA[LBL(FailCheck)XIC(Wrk_InpInfNaN)JMP(Alarms);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[If the Analog Value rises above the Fail High Limit or falls below the
Fail Low Limit, raise the Fail Status Flag.

If the Analog Value is back in range, that is, it is below the Fail High Limit (minus
deadband) and above the Fail Low Limit (plus deadband),
clear the Fail Status Flag.

#####  V4.00.00  2018-06-25:  Changed limits from Values to Configurations (removed Mode, Settings).  #####
#####  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Err_Raw)[[GEQ(Wrk_RawPV,Cfg_FailHiLim) ,LEQ(Wrk_RawPV,Cfg_FailLoLim) ] ,XIC(FailGate.Out) [CMP(Wrk_RawPV>=(Cfg_FailHiLim-Cfg_FailDB)) ,CMP(Wrk_RawPV<=(Cfg_FailLoLim+Cfg_FailDB)) ] ]OTE(Wrk_Fail);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[============================================================
ALARM PROCESSING
============================================================
If the High-High Status Flag is set for a time that exceeds the On-Delay Time,
issue the PV High-High Status.
If the High-High Status Flag resets for a time that exceeds the Off-Delay Time, 
clear the PV High-High Status.]]>
</Comment>
<Text>
<![CDATA[LBL(Alarms)XIO(Wrk_SelPVInfNaN)[XIC(Wrk_HiHi) OTE(Sts_HiHiCmp) ,P_Gate(HiHiGate) ,XIC(HiHiGate.Out) OTE(Sts_HiHi) ];]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[If the High Status Flag is set for a time that exceeds the On-Delay Time,
issue the PV High Status.
If the High Status Flag resets for a time that exceeds the Off-Delay Time, 
clear the PV High Status.]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_SelPVInfNaN)[XIC(Wrk_Hi) OTE(Sts_HiCmp) ,P_Gate(HiGate) ,XIC(HiGate.Out) OTE(Sts_Hi) ];]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[If the Low Status Flag is set for a time that exceeds the On-Delay Time,
issue the PV Low Status.
If the Low Status Flag resets for a time that exceeds the Off-Delay Time, 
clear the PV Low Status.]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_SelPVInfNaN)[XIC(Wrk_Lo) OTE(Sts_LoCmp) ,P_Gate(LoGate) ,XIC(LoGate.Out) OTE(Sts_Lo) ];]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[If the Low-Low Status Flag is set for a time that exceeds the On-Delay Time,
issue the PV Low-Low Status.
If the Low-Low Status Flag resets for a time that exceeds the Off-Delay Time, 
clear the PV Low-Low Status.]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_SelPVInfNaN)[XIC(Wrk_LoLo) OTE(Sts_LoLoCmp) ,P_Gate(LoLoGate) ,XIC(LoLoGate.Out) OTE(Sts_LoLo) ];]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[If the Fail Status Flag is set for a time that exceeds the On-Delay Time,
issue the PV Fail Status.
If the Fail Status Flag resets for a time that exceeds the Off-Delay Time, 
clear the PV Fail Status, AND if the Bad PV input clears or the input is Siimulated,
AND if the value is NOT INF/NAN and there are no configuration errors,
clear the PV Fail Status.

#####  V4.00.00  2018-06-25:  Removed Sts_InpPV (it was simply inverse of Sts_SubstPV).  #####
#####  Changed PV Out of Range comparisons to use RAW (INPUT) PV, not scaled/filtered value (Val).  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Fail) OTE(Sts_FailCmp) ,P_Gate(FailGate) ,[XIC(FailGate.Out) ,XIO(Inp_Sim) [XIC(Inp_PVBad) ,XIC(Cfg_UseChanSrcQ) GEQ(Inp_PVSrcQ,32) ] ,XIC(Wrk_InpInfNaN) ,XIC(Err_Raw) ,XIC(Err_EU) ] OTE(Sts_Fail) ];]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[If the PV is not substituted and it has a total Failure (rung above), or if it
is Infinite or Not a Number, flag it as BAD.
If the Uncertain input is set and the PV is not simulated or substituted,
flag it as UNCERTAIN.]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_SubstPV)[XIO(Inp_Sim) [XIC(Inp_PVUncertain) ,XIC(Cfg_UseChanSrcQ) LIM(16,Inp_PVSrcQ,31) ] OTE(Sts_PVUncertain) ,XIC(Sts_Fail) OTE(Sts_PVBad) ];]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[============================================================
ALARM PROCESSING
============================================================

The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1).

#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[OTL(HiHi.PCfg_AllowExist)OTL(Hi.PCfg_AllowExist)OTL(Lo.PCfg_AllowExist)OTL(LoLo.PCfg_AllowExist)OTL(Fail.PCfg_AllowExist);]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[Handle PV High-High Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(HiHi);]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Comment>
<![CDATA[Handle PV High Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(Hi);]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[Handle PV Low Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(Lo);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[Handle PV Low-Low Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(LoLo);]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Comment>
<![CDATA[Handle Input Failure Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(Fail);]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Comment>
<![CDATA[If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit
summary status bit (which puts the "I" box on the graphic symbol).]]>
</Comment>
<Text>
<![CDATA[[XIC(HiHi.Sts_AlmInh) ,XIC(Hi.Sts_AlmInh) ,XIC(Lo.Sts_AlmInh) ,XIC(LoLo.Sts_AlmInh) ,XIC(Fail.Sts_AlmInh) ]OTE(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Comment>
<![CDATA[Flag a Configuration Error if any Status On-Delay, Off-Delay
or Gate Delay timer preset is invalid
(and set timer to a default, non-faulting value).]]>
</Comment>
<Text>
<![CDATA[[XIC(HiHiGate.Sts_Err) ,XIC(HiGate.Sts_Err) ,XIC(LoGate.Sts_Err) ,XIC(LoLoGate.Sts_Err) ,XIC(FailGate.Sts_Err) ]OTE(Err_Timer);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Bad Raw or Engineering Units Scaling configs
Bad 1st-Order Filter config
Bad Status Threshold Gate Delay configs
Bad Alarm Minimum Duration configs

Then a summary Bad Config status is provided, simply an OR of the individual bits.

#####  V4.00.00  2018-01-15:  Removed Err_DB, code ensures Status Deadband configs are always valid.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Err_Raw) ,XIC(Err_EU) ,XIC(Err_Filt) ,XIC(Err_Timer) ,[XIC(HiHi.Sts_Err) ,XIC(Hi.Sts_Err) ,XIC(Lo.Sts_Err) ,XIC(LoLo.Sts_Err) ,XIC(Fail.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED STATUS VALUES
============================================================
Source and Quality (Srcq) for Val_InpPV
Start with the Srcq from the Input Channel object if it's available.
Otherwise, start based on bad/uncertain input bits.

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration

#####  V4.00.00  2018-06-25:  Modified to correct precedence and value of Simulated PV.  #####
#####  V4.00.01  2018-08-29:  Modified handling of Simulated PV and scaling config errors.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Cfg_UseChanSrcQ) MOV(1,Wrk_SrcQ) ,XIC(Cfg_UseChanSrcQ) MOV(Inp_PVSrcQ,Wrk_SrcQ) ,XIC(Inp_PVUncertain) MOV(16,Wrk_SrcQ) ,XIC(Inp_PVBad) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(10,Wrk_SrcQ) ,[XIC(Wrk_InpInfNaN) ,XIC(Sts_FailCmp) ] [XIO(Cfg_UseChanSrcQ) ,XIC(Inp_Sim) ] MOV(32,Wrk_SrcQ) ,[XIC(Err_Raw) ,XIC(Err_EU) ] MOV(35,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Comment>
<![CDATA[Source and Quality (SrcQ) for Val (primary value)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration

#####  V4.00.00  2018-06-25:  Modified to allow Substitute PV to control SrcQ despite alarm for failed PV.  #####
#####  V4.00.01  2018-08-29:  Modified handling of Substitute PV and Channel SrcQ.  #####]]>
</Comment>
<Text>
<![CDATA[[MOV(SrcQ_IO,Wrk_SrcQ) ,XIC(Sts_SubstPV) MOV(18,Wrk_SrcQ) ,[XIC(Wrk_SelPVInfNaN) ,XIC(FailGate.Out) ] MOV(32,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Comment>
<![CDATA[This rung generates the enumerated Device Fault Status:
0 = none
20 = Lo
21 = Hi
24 = Lo-Lo
25 = Hi-Hi
32 = Failed (I/O fault or out of range)
34 = Config Error]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Fault) ,XIC(Sts_Lo) MOV(20,Wrk_Fault) ,XIC(Sts_Hi) MOV(21,Wrk_Fault) ,XIC(Sts_LoLo) MOV(24,Wrk_Fault) ,XIC(Sts_HiHi) MOV(25,Wrk_Fault) ,[XIC(Sts_Fail) ,XIC(SrcQ.5) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Comment>
<![CDATA[============================================================
NOTIFICATION VALUE
============================================================
Indicate the current alarm notification level as the max of any of the alarms,
and set the low-order bit for reset or ack required:
0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged

#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count including attached Channel object.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) OTU(Wrk_Notify.0) ,GRT(HiHi.Val_Notify,Wrk_Notify) MOV(HiHi.Val_Notify,Wrk_Notify) ,GRT(Hi.Val_Notify,Wrk_Notify) MOV(Hi.Val_Notify,Wrk_Notify) ,GRT(Lo.Val_Notify,Wrk_Notify) MOV(Lo.Val_Notify,Wrk_Notify) ,GRT(LoLo.Val_Notify,Wrk_Notify) MOV(LoLo.Val_Notify,Wrk_Notify) ,GRT(Fail.Val_Notify,Wrk_Notify) MOV(Fail.Val_Notify,Wrk_Notify) ,[XIC(HiHi.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(Hi.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(Lo.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(LoLo.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(Fail.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Comment>
<![CDATA[Roll up the notification from the input Channel object.

#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count including attached PV (e.g., P_AIChan) object.  #####]]>
</Comment>
<Text>
<![CDATA[[GRT(Inp_PVNotify,Wrk_Notify) MVM(Inp_PVNotify,2#1111_1110,Wrk_Notify) ,XIC(Inp_PVNotify.0) OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_NotifyAll) ];]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Comment>
<![CDATA[This rung identifies:
* if any alarm reset or other reset is required; and
* if any reset or acknowledge from the operator is required.

#####  V4.00.00  2018-06-25:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(HiHi.Sts_RdyAck) ,XIC(Hi.Sts_RdyAck) ,XIC(Lo.Sts_RdyAck) ,XIC(LoLo.Sts_RdyAck) ,XIC(Fail.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(HiHi.Sts_RdyReset) ,XIC(Hi.Sts_RdyReset) ,XIC(Lo.Sts_RdyReset) ,XIC(LoLo.Sts_RdyReset) ,XIC(Fail.Sts_RdyReset) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear Ownership. clear "lurking" Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
"Lurking" Operator Commands are cleared, as well as the Program Reset.

#####  V4.00.00  2018-06-25:  Removed rung for PSet_ / Val_Owner.  #####]]>
</Comment>
<Text>
<![CDATA[OTU(MCmd_InpPV)OTU(MCmd_SubstPV)OTU(OCmd_Reset)OTU(OCmd_ResetAckAll)OTU(PCmd_Reset);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Set up the filter initialization one-shot so filter will start from first valid value.]]>
</Comment>
<Text>
<![CDATA[OTU(Wrk_ValidONS);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Set up the PV Min/Max Capture function to "clear" on first scan,
thus capturing the first PV value as "min" and "max"]]>
</Comment>
<Text>
<![CDATA[OTL(PCmd_ClearCapt);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_CmdSrc" Revision="4.10" RevisionExtension=".01 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-06-11T19:19:37.168Z" CreatedBy="Not Available" EditedDate="2019-10-16T20:45:42.017Z" EditedBy="PROCESS\Library"
 SoftwareRevision="v18.02">
<Description>
<![CDATA[Command Source]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This instruction provides selection of Command Source for a Device-
level object  (from highest priority to lowest):
* Not Initialized
* Hand (hardwired control, not controllable from I/O)
* POoS (Programmed Out of Service) (EnableIn is false)
* MOoS (Maintenance Out of Service)
* Maint (Maintenance)
* Ovrd (Override) (typically used for process overrides)
* External (e.g.: local/field devices or upstream SCADA)
* Prog (Program) (automated control, and default if Cfg_ProgDefault = 1)
* Oper (Operator (manual control, and default if Cfg_ProgDefault = 0)

(Program and Operator have the same priority.)

The current command source is shown with individual Status bits
and also a bit field (Sts_bSrc) and an enumeration (Sts_eSrc).

When EnableIn is false, all source acquire/release and lock/unlock
Commands are processed "behind the scenes", but the source
"Program Out of Service" (POoS) is selected.  When EnableIn
becomes true, the source selection takes into account the
Commands received -- in other words, the command source
becomes the one that would have been in effect had the EnableIn
False / Out of Service condition never occurred.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)
See 4.10 Release Notes for details.
* Added clear of internal "Ext" latch if Ext does not exist.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.01)
See 4.10 Release Notes for details.
* Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.
* Added XRdy_Acq, XRdy_Rel so XCmd_Acq, XCmd_Rel can be used on HMI.
* Corrected parameter external access.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.00 Release Notes for details.
Minor change to initialization, handling of level commands in EnableInFalse. 

SUMMARY OF CHANGES FROM PREVIOUS VERSION (P_Mode V3.5-01)
See 4.00 Release Notes for details.
* Derived from P_Mode V3.5-01. P_Mode version history archived.
* Added Out of Service (OoS), External (Ext); removed "NoMode"
* Added configuration for sources to exist, commands for "opposite" source.
* Aligned ready bit naming with command bit names.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_Hand" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acquire Hand (typ. hardwired local), 0=Release Hand]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Ovrd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acquire Override (higher priority program logic), 0=Release Override]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ExtInh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Inhibit External Acquisition, 0=Allow External Acquisition]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOper" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Operator (unlocked) exists, can be selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOperLocked" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Operator Locked exists, can be selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasProg" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Program (unlocked) exists, can be selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasProgLocked" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Program Locked exists, can be selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasExt" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=External exists, can be selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMaint" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Maintenance exists, can be selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMOoS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Maintenance Out of Service exists, can be selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OvrdOverLock" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Override supersedes Prog/Oper Lock, 0=don't override Lock]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ExtOverLock" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=External supersedes Prog/Oper Lock, 0=don't override Lock]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ProgPwrUp" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Power Up to Prog, 0=Power Up to Oper]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ProgNormal" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Normal Source: 1=Program if no requests; 0=Operator if no requests]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_PCmdPriority" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Command Priority: 1=Program Cmds Win; 0=Operator Cmds Win]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_PCmdProgAsLevel" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=PCmd_Prog used as a Level (1=Prog, 0=Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_PCmdLockAsLevel" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=PCmd_Lock used as a Level (1=Lock, 0=Unlock)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ExtAcqAsLevel" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=XCmd_Acq used as Level (1=Acq, 0=Rel)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Oper" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to select Operator (Prog to Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Prog" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to select Program (Oper to Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Lock" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Lock Program (disallow Operator)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Unlock" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unlock Program (allow Oper to acquire)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Normal" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to select Normal (Oper or Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MCmd_OoS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to select Out Of Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MCmd_IS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to select In Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MCmd_Acq" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Acquire (Oper/Prog/Ovrd to Maint)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MCmd_Rel" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Release (Maint to Oper/Prog/Ovrd)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Acq" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Acquire]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Rel" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Release]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="OCmd_Oper" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to select Operator (Prog to Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="OCmd_Prog" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to select Program (Oper to Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="OCmd_Lock" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Lock Operator (disallow Program)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="OCmd_Unlock" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Unlock Operator (allow Prog to acquire)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="OCmd_Normal" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to select Normal (Oper or Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_eSrc" TagType="Base" DataType="INT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Selection enum: .8=Ext, .7=OoS, .6=Oper, .5=Prog, .4=Ovrd, .3=Maint, .2=Hand, .1=Norm, .0=Lock]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_bSrc" TagType="Base" DataType="INT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Active Selection bitmap (for HMI totem pole)]]>
</Description>
<Comments>
<Comment Operand=".0">
<![CDATA[Hand]]>
</Comment>
<Comment Operand=".1">
<![CDATA[Programmable Out of Service]]>
</Comment>
<Comment Operand=".2">
<![CDATA[Maintenance Out of Service]]>
</Comment>
<Comment Operand=".3">
<![CDATA[Maintenance]]>
</Comment>
<Comment Operand=".4">
<![CDATA[Override]]>
</Comment>
<Comment Operand=".5">
<![CDATA[External]]>
</Comment>
<Comment Operand=".6">
<![CDATA[Program Locked]]>
</Comment>
<Comment Operand=".7">
<![CDATA[Program]]>
</Comment>
<Comment Operand=".8">
<![CDATA[Operator Locked]]>
</Comment>
<Comment Operand=".9">
<![CDATA[Operator]]>
</Comment>
</Comments>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Hand" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Hand is selected (supersedes OoS, Maint, Ovrd, Ext, Prog, Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Out of Service is selected (supersedes Maint, Ovrd, Ext, Prog, Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Maint" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Maintenance is selected (supersedes Ovrd, Ext, Prog, Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Ovrd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Override is selected (supersedes Ext, Prog, Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Ext" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=External is selected (supersedes Prog, Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Prog" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Program is selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_ProgLocked" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Program is selected and Locked]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Oper" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Operator is selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_OperLocked" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Operator is selected and Locked]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_ProgOperSel" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Prog/Oper selection (latch) state, 1=Program, 0=Operator]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_ProgOperLock" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Prog/Oper lock (latch) state, 1=Locked, 0=Unlocked]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Normal" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Selection equals the Normal (Prog or Oper)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_ProgReqInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Program request inhibited, cannot Get to Program from Current State]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_ExtReqInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=External request inhibited]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MAcqRcvd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Maintenance Acquire command received this scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MRdy_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_OoS (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MRdy_IS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_IS (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MRdy_Acq" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Acq (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="MRdy_Rel" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Rel (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XRdy_Acq" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for XCmd_Acq (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XRdy_Rel" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for XCmd_Rel (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ORdy_Oper" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Oper (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ORdy_Prog" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Prog (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ORdy_Lock" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Lock (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ORdy_Unlock" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Unlock (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ORdy_Normal" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Normal (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="P_CmdSrc" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Wrk_ProgOperSel" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Program (1) / Operator (0) selection result]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ProgOperLock" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Prog/Oper Lock (1) / Unlock (0) selection result]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Prog" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Program (1) / Operator (0) selection progress]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MOoS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Maintenance Out of Service (1) / In Service (0) latch]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Maint" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Maintenance Acquire (1) / Release (0) latch]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Lock" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Prog/Oper Lock (1) / Unlock (0) selection progress]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Init" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Initialized, 0=Initialization is required (e.g., powerup)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_HasProgLocked" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Stored copy of Cfg_HasProgLocked]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_HasProg" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Stored copy of Cfg_HasProg]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_HasOperLocked" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Stored copy of Cfg_HasOperLocked]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_HasOper" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Stored copy of Cfg_HasOper]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Must contain AOI name, used for HMI and Information S/W]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[8,'P_CmdSrc$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="8">
<![CDATA['P_CmdSrc']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_8" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Ext" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal latch of External selection (1=Ext acquired)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Processes received Commands, but shows "Programmed Out of Service"]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
P_CmdSrc:  EnableInFalse Handling
============================================================
When EnableIn is False, this Routine is scanned instead of the "Logic" Routine.
All Commands are processed "behind the scenes", but the Command Source
is shown as "Out of Service".  When EnableIn becomes true, the AOI
takes into account the Commands received -- in other words, the Command
Source becomes the one that would have been in effect had the EnableIn
False / Out of Service condition never occurred.
============================================================
INITIALIZATION
============================================================
If initialization has been completed, skip the following few rungs.]]>
</Comment>
<Text>
<![CDATA[XIO(S:FS)XIC(Wrk_Init)JMP(SkipInit);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Initialization:  This rung clears any "lurking" commands and releases External source.

#####  V4.00.01  2018-08-23:  Added PCmd_Prog, PCmd_Lock to commands cleared.  #####
#####  V4.10.00  2018-01-14:  Added XCmd_Acq, XCmd_Rel, Ext latch to items cleared.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(MCmd_Acq) OTU(MCmd_Rel) OTU(MCmd_OoS) OTU(MCmd_IS) ,OTU(Inp_ExtInh) OTU(XCmd_Acq) OTU(XCmd_Rel) OTU(Wrk_Ext) ,OTU(PCmd_Prog) OTU(PCmd_Lock) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[LBL(SkipInit)[OTU(OCmd_Oper) OTU(OCmd_Prog) OTU(OCmd_Lock) OTU(OCmd_Unlock) OTU(OCmd_Normal) ,OTU(PCmd_Oper) OTU(PCmd_Unlock) OTU(PCmd_Normal) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Initialization:  This rung processes the Configuration (.Cfg_) bits to be
sure the configuration is valid.  It sets the initial states of the
Program / Operator (selection) latch and the Prog/Oper Lock latch.

#####  V4.00.01  2018-08-23:  Corrected selection of Normal when no HasOper/HasProg.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Wrk_Lock) OTU(Wrk_ProgOperLock) OTU(Wrk_Prog) OTU(Wrk_ProgOperSel) ,XIO(Cfg_HasOper) XIO(Cfg_HasProg) [XIC(Cfg_ProgPwrUp) OTL(Cfg_ProgNormal) OTL(Cfg_HasProg) ,XIO(Cfg_ProgPwrUp) OTU(Cfg_ProgNormal) OTL(Cfg_HasOper) ] ,XIO(Cfg_HasOper) XIO(Cfg_HasOperLocked) OTL(Cfg_ProgNormal) OTL(Cfg_ProgPwrUp) ,XIO(Cfg_HasProg) XIO(Cfg_HasProgLocked) OTU(Cfg_ProgNormal) OTU(Cfg_ProgPwrUp) ,[XIO(Cfg_ProgPwrUp) XIO(Cfg_HasOper) ,XIC(Cfg_ProgPwrUp) OTL(Wrk_ProgOperSel) OTL(Wrk_Prog) XIO(Cfg_HasProg) ] OTL(Wrk_ProgOperLock) OTL(Wrk_Lock) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[The Prog/Oper existence options are stored on initialization and enforced thereafter.
Changes must be made with controller in PROG mode to take effect.
-----  Initialization complete.  -----]]>
</Comment>
<Text>
<![CDATA[[OTU(Wrk_HasOper) XIC(Cfg_HasOper) OTL(Wrk_HasOper) ,OTU(Wrk_HasOperLocked) XIC(Cfg_HasOperLocked) OTL(Wrk_HasOperLocked) ,OTU(Wrk_HasProg) XIC(Cfg_HasProg) OTL(Wrk_HasProg) ,OTU(Wrk_HasProgLocked) XIC(Cfg_HasProgLocked) OTL(Wrk_HasProgLocked) ,OTL(Wrk_Init) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[This rung restores the saved initial Program / Operator existence configurations,
overwriting any changes made while in controller RUN mode.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_HasOper) OTL(Cfg_HasOper) ,XIO(Wrk_HasOper) OTU(Cfg_HasOper) ,XIC(Wrk_HasOperLocked) OTL(Cfg_HasOperLocked) ,XIO(Wrk_HasOperLocked) [OTU(Cfg_HasOperLocked) ,XIO(Wrk_HasOper) OTL(Cfg_ProgPwrUp) OTL(Cfg_ProgNormal) OTL(Cfg_PCmdPriority) ] ,XIC(Wrk_HasProg) OTL(Cfg_HasProg) ,[XIO(Wrk_HasProg) OTU(Cfg_HasProg) ,XIO(Wrk_HasOper) ] OTU(Cfg_PCmdProgAsLevel) ,XIC(Wrk_HasProgLocked) OTL(Cfg_HasProgLocked) ,XIO(Wrk_HasProgLocked) [[OTU(Cfg_HasProgLocked) ,OTU(Cfg_PCmdLockAsLevel) ] ,XIO(Wrk_HasProg) OTU(Cfg_ProgPwrUp) OTU(Cfg_ProgNormal) OTU(Cfg_PCmdPriority) ] ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Commands configured as level are preserved;
commands configured as edge are cleared.

#####  V4.00.01  2018-08-23:  Added 2 rungs.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_PCmdProgAsLevel)OTU(PCmd_Prog);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[XIO(Cfg_PCmdLockAsLevel)OTU(PCmd_Lock);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Cfg_OvrdOverLock=0, Cfg_ExtOverLock=1 is an illegal combination.

#####  V4.00.01  2018-08-23:  Added check for Cfg_HasExt.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_OvrdOverLock)XIC(Cfg_HasExt)XIC(Cfg_ExtOverLock)OTL(Cfg_OvrdOverLock);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Release External if:
* XCmd_Rel is received and External is EDGE;
* XCmd_Acq is cleared and External is LEVEL; or
* External is inhibited by logic.

#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####
#####  V4.10.01  2019-10-16:  Added clear of internal Ext latch if Ext does not exist.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(XCmd_Rel) OTU(XCmd_Rel) XIO(Cfg_ExtAcqAsLevel) ,XIC(Cfg_HasExt) XIC(Cfg_ExtAcqAsLevel) XIO(XCmd_Acq) ,XIC(Inp_ExtInh) ,XIO(Cfg_HasExt) ]OTU(Wrk_Ext);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If an External Acquire command is received:
* If External is configured to exist and it is NOT inhibited, acquire External;
* If the External commands are configured as EDGE, clear the command.

#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(XCmd_Acq)[XIC(Cfg_HasExt) XIO(Inp_ExtInh) OTL(Wrk_Ext) ,XIO(Cfg_ExtAcqAsLevel) OTU(XCmd_Acq) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[If a Maintenance Release command is received, or if Maintenance is configured
to not exist, release Maintenance.]]>
</Comment>
<Text>
<![CDATA[[XIC(MCmd_Rel) ,XIO(Cfg_HasMaint) ]OTU(MCmd_Rel)OTU(Wrk_Maint);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[If a Maintenance Acquire command is received, set the "Maintenance Acquire
Received" status bit.  If Maintenance is configured to exist, go to Maintenance.]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Acq)OTU(MCmd_Acq)OTE(Sts_MAcqRcvd)XIC(Cfg_HasMaint)OTL(Wrk_Maint);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[If a Maintenance In Service command is received, or if Maintenance Out of Service
is configured to not exist, place In Service (release MOoS).]]>
</Comment>
<Text>
<![CDATA[[XIC(MCmd_IS) ,XIO(Cfg_HasMOoS) ]OTU(MCmd_IS)OTU(Wrk_MOoS);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[If a Maintenance Out of Service command is received, and if Maintenance Out of Service
is configured to exist, place Out of Service (acquire MOoS).]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_OoS)OTU(MCmd_OoS)XIC(Cfg_HasMOoS)OTL(Wrk_MOoS);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[============================================================
MAINTENANCE, EXTERNAL AND OPERATOR COMMAND READIES
============================================================
This rung generates the "ORdy_", "MRdy_" and "XRdy_" bits that signify to the
HMI that the corresponding command should "do" something
and the command button should be enabled on the display.

NOTE ON MAINTENANCE ACQUIRE: Ready for MCmd_Acq if Maintenance
is allowed and the internal Maintenance latch is NOT set.  However,
we need to display Ready even if latch IS set so that Sts_MAcqRcvd
can blink to reset an external Maintenance expiration timer!!!

#####  V4.10.00  2019-03-08:  Added XRdy_Acq, XRdy_Rel so External Acq/Rel can be used on HMI .  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_HasMaint) [OTE(MRdy_Acq) ,XIC(Wrk_Maint) OTE(MRdy_Rel) ] ,XIC(Cfg_HasMOoS) [XIC(Wrk_MOoS) OTE(MRdy_IS) ,XIO(Wrk_MOoS) OTE(MRdy_OoS) ] ,XIC(Cfg_HasExt) XIO(Cfg_ExtAcqAsLevel) [XIC(Wrk_Ext) OTE(XRdy_Rel) ,XIO(Wrk_Ext) XIO(Inp_ExtInh) OTE(XRdy_Acq) ] ,OTU(ORdy_Lock) OTU(ORdy_Unlock) OTU(ORdy_Oper) OTU(ORdy_Prog) OTU(ORdy_Normal) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[============================================================
STATUS AND ENUMERATED STATUS
============================================================
This rung provides the various Status bits and Enumerated Status value
for the valid selections when on a false rung, as follows:

HAND:  Sts_Hand if Inp_Hand is set
POoS: Sts_OOS if Inp_Hand is NOT set.

Enum:
= 4  if HAND
= 129 if POoS]]>
</Comment>
<Text>
<![CDATA[[OTU(Sts_Maint) OTU(Sts_Ovrd) OTU(Sts_Ext) OTU(Sts_ProgLocked) OTU(Sts_Prog) OTU(Sts_OperLocked) OTU(Sts_Oper) ,OTU(Sts_eSrc.1) OTU(Sts_eSrc.3) OTU(Sts_eSrc.4) OTU(Sts_eSrc.5) OTU(Sts_eSrc.6) OTU(Sts_eSrc.8) ,XIC(Inp_Hand) OTE(Sts_Hand) OTE(Sts_eSrc.2) ,XIO(Inp_Hand) OTE(Sts_OoS) OTE(Sts_eSrc.7) OTE(Sts_eSrc.0) ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[Adjust O/P state based on level and power up configurations and input conditions

#####  V4.10.00  2019-03-08:  Modified handling of PCmd_Lock, PCmd_Prog when configured as LEVEL.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Prog) ,XIO(Wrk_Lock) ][XIC(Cfg_PCmdLockAsLevel) [XIO(PCmd_Lock) OTU(Wrk_Lock) OTU(Wrk_Prog) XIC(Cfg_HasProg) XIC(Cfg_ProgPwrUp) ,XIC(PCmd_Lock) OTL(Wrk_Lock) ] OTL(Wrk_Prog) ,XIC(Cfg_PCmdProgAsLevel) XIO(Wrk_Lock) [XIO(PCmd_Prog) OTU(Wrk_Prog) ,XIC(PCmd_Prog) OTL(Wrk_Prog) ] ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[============================================================
STATUS AND ENUMERATED STATUS GENERATION
============================================================
This rung provides bitmapped status for use on the HMI "Totem Pole" object:
.0 = Hand
.1 = Programmed Out of Service (always set here)
.2 = Maintenance Out of Service
.3 = Maintenance
.4= Override
.5 = External
.6 = Program Locked
.7 = Program
.8 = Operator Locked
.9 = Operator
In addition, the final selections of the Program / Operator selection latch
and the Prog/Oper lock latch are captured for use next scan.

#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Inp_Hand) OTE(Sts_bSrc.0) ,OTL(Sts_bSrc.1) ,XIC(Wrk_MOoS) OTE(Sts_bSrc.2) ,XIC(Wrk_Maint) OTE(Sts_bSrc.3) ,XIC(Inp_Ovrd) [XIC(Cfg_OvrdOverLock) ,XIO(Cfg_OvrdOverLock) [XIO(Wrk_Lock) ,XIC(Sts_bSrc.4) ] ] OTE(Sts_bSrc.4) ,XIC(Wrk_Ext) XIC(Cfg_HasExt) XIO(Inp_ExtInh) OTE(Sts_bSrc.5) ,XIC(Wrk_Prog) OTL(Wrk_ProgOperSel) [XIC(Wrk_Lock) OTE(Sts_bSrc.6) ,XIO(Wrk_Lock) OTE(Sts_bSrc.7) ] ,XIO(Wrk_Prog) OTU(Wrk_ProgOperSel) [XIC(Wrk_Lock) OTE(Sts_bSrc.8) ,XIO(Wrk_Lock) OTE(Sts_bSrc.9) ] ,XIC(Wrk_Lock) OTL(Wrk_ProgOperLock) ,XIO(Wrk_Lock) OTU(Wrk_ProgOperLock) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[The final states of the internal Program / Operator selection latch and the
Prog/Oper Lock latch are made available as Status bits.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_ProgOperSel) OTE(Sts_ProgOperSel) ,XIC(Wrk_ProgOperLock) OTE(Sts_ProgOperLock) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[Because the final selection is either Hand or Programmed Out of Service,
the selection is not the normal one (Program or Operator) and it is not possible
to command the selection to Program from here.]]>
</Comment>
<Text>
<![CDATA[OTU(Sts_Normal)OTL(Sts_ProgReqInh)OTL(Sts_ExtReqInh);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Selects Hand, OOS, Maint, Ovrd, Ext, Oper, Prog based on Inputs and Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_CmdSrc:  PROCESS -- COMMAND SOURCE SELECTOR
============================================================
Revision 4.10.01 Release  2019-10-16:  See V4.10.xx Release Notes for details.
V4.00.00  2018-03-15:  New instruction for V4.0 Library of Process Objects.
(Derived from P_Mode V3.5-01. P_Mode version history archived.)
Added Out of Service (OoS), External (Ext); removed "NoMode"
Added configuration for sources to exist, commands for "opposite" source.
Aligned ready bit naming with command bit names.
V4.00.01  2018-08-23:  Minor change to initialization, handling of level commands in EIF. 
V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.
Added XRdy_Acq, XRdy_Rel so XCmd_Acq, XCmd_Rel can be used on HMI.
Corrected parameter external access.
V4.10.01  2019-10-16:  Added clear of internal "Ext" latch if Ext does not exist.
============================================================
This instruction provides selection of Command Source for a
Device-level object  (from highest priority to lowest):
* Not Initialized
* Hand (hardwired control, not controllable from I/O)
* POoS (programmed Out of Service) (EnableIn is false)
* MOoS (maintenance Out of Service)
* Maint (Maintenance)
*  Ovrd (Override) (typically used for process overrides)
* External (e.g.: field pilot controls or upstream SCADA)
*  Prog  (Program) (automated control, and default if Cfg_ProgNormal = 1)
*  Oper (Operator (manual control, and default if Cfg_ProgNormal = 0)

The current command source is shown with individual Status bits
and also a bit field (Sts_bSrc) and an enumeration (Sts_eSrc).

============================================================
INITIALIZATION
============================================================
If initialization has been completed, skip the following few rungs.]]>
</Comment>
<Text>
<![CDATA[XIO(S:FS)XIC(Wrk_Init)JMP(SkipInit);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Initialization:  This rung clears any "lurking" commands.

#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(PCmd_Prog) OTU(PCmd_Oper) OTU(PCmd_Lock) OTU(PCmd_Unlock) OTU(PCmd_Normal) ,OTU(MCmd_Acq) OTU(MCmd_Rel) OTU(MCmd_OoS) OTU(MCmd_IS) ,OTU(OCmd_Oper) OTU(OCmd_Prog) OTU(OCmd_Lock) OTU(OCmd_Unlock) OTU(OCmd_Normal) ,OTU(Wrk_Ext) OTU(Inp_ExtInh) OTU(XCmd_Acq) OTU(XCmd_Rel) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Initialization:  This rung processes the Configuration (.Cfg_) bits to be
sure the configuration is valid.  It sets the initial states of the
Program / Operator (selection) latch and the Prog/Oper Lock latch.

#####  V4.00.01  2018-08-23:  Selection of Normal when HasOper/HasProg both 0.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Wrk_Lock) OTU(Wrk_ProgOperLock) OTU(Wrk_Prog) OTU(Wrk_ProgOperSel) ,XIO(Cfg_HasOper) XIO(Cfg_HasProg) [XIC(Cfg_ProgPwrUp) OTL(Cfg_ProgNormal) OTL(Cfg_HasProg) ,XIO(Cfg_ProgPwrUp) OTU(Cfg_ProgNormal) OTL(Cfg_HasOper) ] ,XIO(Cfg_HasOper) XIO(Cfg_HasOperLocked) OTL(Cfg_ProgNormal) OTL(Cfg_ProgPwrUp) ,XIO(Cfg_HasProg) XIO(Cfg_HasProgLocked) OTU(Cfg_ProgNormal) OTU(Cfg_ProgPwrUp) ,[XIO(Cfg_ProgPwrUp) XIO(Cfg_HasOper) ,XIC(Cfg_ProgPwrUp) OTL(Wrk_ProgOperSel) OTL(Wrk_Prog) XIO(Cfg_HasProg) ] OTL(Wrk_ProgOperLock) OTL(Wrk_Lock) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[The Prog/Oper existence options are stored on initialization and enforced thereafter.
Changes must be made with controller in PROG mode to take effect.
-----  Initialization complete.  -----]]>
</Comment>
<Text>
<![CDATA[[OTU(Wrk_HasOper) XIC(Cfg_HasOper) OTL(Wrk_HasOper) ,OTU(Wrk_HasOperLocked) XIC(Cfg_HasOperLocked) OTL(Wrk_HasOperLocked) ,OTU(Wrk_HasProg) XIC(Cfg_HasProg) OTL(Wrk_HasProg) ,OTU(Wrk_HasProgLocked) XIC(Cfg_HasProgLocked) OTL(Wrk_HasProgLocked) ,OTL(Wrk_Init) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[This rung restores the saved initial Program / Operator existence configurations,
overwriting any changes made while in controller RUN mode.]]>
</Comment>
<Text>
<![CDATA[LBL(SkipInit)[XIC(Wrk_HasOper) OTL(Cfg_HasOper) ,XIO(Wrk_HasOper) OTU(Cfg_HasOper) ,XIC(Wrk_HasOperLocked) OTL(Cfg_HasOperLocked) ,XIO(Wrk_HasOperLocked) [OTU(Cfg_HasOperLocked) ,XIO(Wrk_HasOper) OTL(Cfg_ProgPwrUp) OTL(Cfg_ProgNormal) OTL(Cfg_PCmdPriority) ] ,XIC(Wrk_HasProg) OTL(Cfg_HasProg) ,[XIO(Wrk_HasProg) OTU(Cfg_HasProg) ,XIO(Wrk_HasOper) ] OTU(Cfg_PCmdProgAsLevel) ,XIC(Wrk_HasProgLocked) OTL(Cfg_HasProgLocked) ,XIO(Wrk_HasProgLocked) [[OTU(Cfg_HasProgLocked) ,OTU(Cfg_PCmdLockAsLevel) ] ,XIO(Wrk_HasProg) OTU(Cfg_ProgPwrUp) OTU(Cfg_ProgNormal) OTU(Cfg_PCmdPriority) ] ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Cfg_OvrdOverLock=0, Cfg_RemOverLock=1 is an illegal combination]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_OvrdOverLock)XIC(Cfg_HasExt)XIC(Cfg_ExtOverLock)OTL(Cfg_OvrdOverLock);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Release External if:
* XCmd_Rel is received and External is EDGE;
* XCmd_Acq is cleared and External is LEVEL; or
* External is inhibited by logic.

#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####
#####  V4.10.01  2019-10-16:  Added clear of internal Ext latch if Ext does not exist.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(XCmd_Rel) OTU(XCmd_Rel) XIO(Cfg_ExtAcqAsLevel) ,XIC(Cfg_HasExt) XIC(Cfg_ExtAcqAsLevel) XIO(XCmd_Acq) ,XIC(Inp_ExtInh) ,XIO(Cfg_HasExt) ]OTU(Wrk_Ext);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[If an External Acquire command is received:
* If External is configured to exist and it is NOT inhibited, acquire External;
* If the External commands are configured as EDGE, clear the command.

#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(XCmd_Acq)[XIC(Cfg_HasExt) XIO(Inp_ExtInh) OTL(Wrk_Ext) ,XIO(Cfg_ExtAcqAsLevel) OTU(XCmd_Acq) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[If a Maintenance Release command is received, or if Maintenance is configured
to not exist, release Maintenance.]]>
</Comment>
<Text>
<![CDATA[[XIC(MCmd_Rel) ,XIO(Cfg_HasMaint) ]OTU(MCmd_Rel)OTU(Wrk_Maint);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[If a Maintenance Acquire command is received, set the "Maintenance Acquire
Received" status bit.  If Maintenance is configured to exist, go to Maintenance.]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Acq)OTU(MCmd_Acq)OTE(Sts_MAcqRcvd)XIC(Cfg_HasMaint)OTL(Wrk_Maint);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If a Maintenance In Service command is received, or if Maintenance Out of Service
is configured to not exist, place In Service (release MOoS).]]>
</Comment>
<Text>
<![CDATA[[XIC(MCmd_IS) ,XIO(Cfg_HasMOoS) ]OTU(MCmd_IS)OTU(Wrk_MOoS);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[If a Maintenance Out of Service command is received, and if Maintenance Out of Service
is configured to exist, place Out of Service (acquire MOoS).]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_OoS)OTU(MCmd_OoS)XIC(Cfg_HasMOoS)OTL(Wrk_MOoS);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[Change PCmd_Normal or OCmd_Normal to the appropriate Prog or Oper command.]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Normal) OTU(OCmd_Normal) [XIO(Cfg_ProgNormal) XIC(Wrk_ProgOperSel) OTL(OCmd_Oper) ,XIC(Cfg_ProgNormal) XIO(Wrk_ProgOperSel) OTL(OCmd_Prog) ] ,XIC(PCmd_Normal) OTU(PCmd_Normal) [XIO(Cfg_ProgNormal) XIC(Wrk_ProgOperSel) OTL(PCmd_Oper) ,XIC(Cfg_ProgNormal) XIO(Wrk_ProgOperSel) [XIO(Cfg_PCmdProgAsLevel) OTL(PCmd_Prog) ,XIC(Cfg_PCmdProgAsLevel) XIO(Cfg_PCmdLockAsLevel) OTL(PCmd_Lock) ] ] ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[XIO(OCmd_Oper)XIO(OCmd_Prog)XIO(OCmd_Lock)XIO(OCmd_Unlock)XIO(PCmd_Oper)XIO(PCmd_Unlock)[XIO(PCmd_Prog) ,XIC(Cfg_PCmdProgAsLevel) ][XIO(PCmd_Lock) ,XIC(Cfg_PCmdLockAsLevel) XIC(PCmd_Lock) XIC(Wrk_Lock) ]JMP(AfterOPCmnds);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[If a Program Unlock command is received, and if Program is selected,
unlock.  Then, if Program exists, keep in Program; if not, go to Operator.]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Unlock)OTU(PCmd_Unlock)XIC(Wrk_ProgOperSel)OTU(Wrk_Lock)[XIC(Cfg_HasProg) OTL(Wrk_Prog) ,XIO(Cfg_HasProg) OTU(Wrk_Prog) ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[If an Operator Unlock command is received and if Operator is selected, unlock.
Then, if Oper Unlocked exists, keep in Operator; if not, go to Program.]]>
</Comment>
<Text>
<![CDATA[XIC(OCmd_Unlock)OTU(OCmd_Unlock)XIO(Wrk_ProgOperSel)OTU(Wrk_Lock)[XIC(Cfg_HasOper) OTU(Wrk_Prog) ,[XIO(Cfg_HasOper) ,XIC(Cfg_PCmdProgAsLevel) XIC(PCmd_Prog) ,XIC(Cfg_PCmdLockAsLevel) XIC(PCmd_Lock) OTL(Wrk_Lock) ] OTL(Wrk_Prog) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[PCmd_Oper when Operator Commands have priority over Program Commands:
If Operator (unlocked) exists, go there.  If Operator (unlocked) does not
exist, but Operator Locked exists, then go there.
]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Oper)[XIO(OCmd_Prog) ,XIC(Cfg_PCmdPriority) ]XIC(Wrk_ProgOperSel)[XIO(Cfg_PCmdLockAsLevel) ,XIO(PCmd_Lock) ][XIC(Cfg_HasOper) [XIO(Cfg_PCmdProgAsLevel) ,XIO(PCmd_Prog) ] OTU(Wrk_Lock) ,XIO(Cfg_HasOper) XIC(Cfg_HasOperLocked) OTL(Wrk_Lock) ]OTU(Wrk_Prog);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[If an Operator Command to go to Program is received, if Program (unlocked) exits, go there.
If Program (unlocked) does NOT exist, but Program Locked exits, go there so long as
a PCmd_Lock as level is not low, so as to take us OUT of Program Locked.]]>
</Comment>
<Text>
<![CDATA[XIC(OCmd_Prog)[XIO(PCmd_Oper) ,XIO(Cfg_PCmdPriority) ]XIO(Wrk_ProgOperSel)[XIC(Cfg_HasProg) [XIO(Cfg_PCmdProgAsLevel) ,XIC(PCmd_Prog) ] OTU(Wrk_Lock) ,XIC(Cfg_HasProgLocked) [XIO(Cfg_HasProg) XIO(Cfg_PCmdLockAsLevel) ,XIC(Cfg_PCmdLockAsLevel) XIC(PCmd_Lock) ,XIC(Cfg_PCmdProgAsLevel) XIO(PCmd_Prog) ] OTL(Wrk_Lock) ]OTL(Wrk_Prog);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[Clear both processed commands for next scan.]]>
</Comment>
<Text>
<![CDATA[OTU(PCmd_Oper)OTU(OCmd_Prog);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[If a Program Command to go to Program is received, if NOT locked or if in Program Locked,
then if Program (unlocked) exits, go there; if Program (unlocked) does NOT exist, but
Program Locked exits, go there so long as a PCmd_Lock as level is not low,
so as to take us OUT of Program Locked.]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Prog)[XIC(Cfg_PCmdPriority) ,XIO(OCmd_Oper) ][XIO(Wrk_ProgOperLock) ,XIC(Wrk_ProgOperSel) XIO(Cfg_PCmdProgAsLevel) ][XIC(Cfg_HasProg) OTU(Wrk_Lock) ,XIO(Cfg_HasProg) XIC(Cfg_HasProgLocked) OTL(Wrk_Lock) ]OTL(Wrk_Prog);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[OCmd_Oper when Program Commands have priority over Operator Commands:
If NOT locked, or if Operator and Locked, then if Operator (unlocked) exists, go there.
if Operator (unlocked) does NOT exist, but Operator Locked exists, then go there.
]]>
</Comment>
<Text>
<![CDATA[XIC(OCmd_Oper)[XIO(Cfg_PCmdPriority) ,XIO(PCmd_Prog) ][XIO(Wrk_ProgOperLock) ,XIO(Wrk_ProgOperSel) ][XIO(Cfg_PCmdLockAsLevel) ,XIO(PCmd_Lock) ][XIC(Cfg_HasOper) OTU(Wrk_Lock) ,XIC(Cfg_HasOperLocked) [XIO(Cfg_HasOper) ,XIC(Cfg_PCmdProgAsLevel) XIC(PCmd_Prog) ] OTL(Wrk_Lock) ]OTU(Wrk_Prog);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[Clear both processed commands for next scan. Do not clear PCmd_Prog if Cfg_PCmdProgAsLevel is set.]]>
</Comment>
<Text>
<![CDATA[OTU(OCmd_Oper)XIO(Cfg_PCmdProgAsLevel)OTU(PCmd_Prog);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[OCmd_Lock when Program Commands have priority over Operator Commands:
If in Operator or not Locked, go to Operator Locked, but next rung wins.
]]>
</Comment>
<Text>
<![CDATA[XIC(OCmd_Lock)[XIO(Cfg_PCmdPriority) ,XIO(PCmd_Lock) ]XIC(Cfg_HasOperLocked)[XIO(Wrk_ProgOperSel) ,XIO(Wrk_ProgOperLock) ]OTU(Wrk_Prog)OTL(Wrk_Lock);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[If a Program Lock Command is received, if Program Locked exists and in Program
or NOT Locked, go to Program Locked.]]>
</Comment>
<Text>
<![CDATA[XIC(PCmd_Lock)[XIC(Cfg_PCmdPriority) ,XIO(OCmd_Lock) ]XIC(Cfg_HasProgLocked)[XIC(Wrk_ProgOperSel) ,XIO(Wrk_ProgOperLock) ]OTL(Wrk_Prog)OTL(Wrk_Lock);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[Clear both processed commands for next scan. Do not clear PCmd_Lock is Cfg_PCmdLockAsLevel is set.]]>
</Comment>
<Text>
<![CDATA[OTU(OCmd_Lock)XIO(Cfg_PCmdLockAsLevel)OTU(PCmd_Lock);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[Level signal state correction. Verifying signal low final states.]]>
</Comment>
<Text>
<![CDATA[LBL(AfterOPCmnds)XIC(Wrk_Prog)[XIC(Cfg_PCmdProgAsLevel) XIO(Wrk_Lock) XIO(PCmd_Prog) ,XIC(Cfg_PCmdLockAsLevel) XIO(PCmd_Lock) XIC(Wrk_Lock) OTU(Wrk_Lock) [XIC(Cfg_PCmdProgAsLevel) XIO(PCmd_Prog) ,XIO(Cfg_HasProg) ] ]OTU(Wrk_Prog);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[Level signal state correction. Verifying signal high final states.]]>
</Comment>
<Text>
<![CDATA[XIC(Cfg_PCmdProgAsLevel)XIC(PCmd_Prog)XIO(Wrk_Prog)XIO(Wrk_Lock)OTL(Wrk_Prog);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[============================================================
MAINTENANCE AND OPERATOR COMMAND READIES
============================================================
This rung generates the "ORdy_" and "MRdy_" bits that signify to the
HMI that the corresponding command should "do" something
and the command button should be enabled on the display.

NOTE ON MAINTENANCE ACQUIRE: Ready for MCmd_Acq if Maintenance
is allowed and the internal Maintenance latch is NOT set.  However,
we need to display Ready even if latch IS set so that Sts_MAcqRcvd
can blink to reset an external Maintenance expiration timer!!!

#####  V4.10.00  2019-03-08:  Added XRdy_Acq, XRdy_Rel so External Acq/Rel can be used on HMI .  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_HasMaint) [OTE(MRdy_Acq) ,XIC(Wrk_Maint) OTE(MRdy_Rel) ] ,XIC(Cfg_HasMOoS) [XIC(Wrk_MOoS) OTE(MRdy_IS) ,XIO(Wrk_MOoS) OTE(MRdy_OoS) ] ,XIC(Cfg_HasExt) XIO(Cfg_ExtAcqAsLevel) [XIC(Wrk_Ext) OTE(XRdy_Rel) ,XIO(Wrk_Ext) XIO(Inp_ExtInh) OTE(XRdy_Acq) ] ,XIO(Wrk_Lock) XIC(Cfg_HasOperLocked) OTE(ORdy_Lock) ,[XIO(Wrk_Lock) XIC(Wrk_Prog) [XIC(Cfg_HasOper) XIO(Cfg_PCmdProgAsLevel) ,XIC(Cfg_HasOperLocked) [XIO(Cfg_PCmdProgAsLevel) ,XIC(PCmd_Prog) XIO(Cfg_PCmdPriority) ] ] ,XIC(Wrk_Lock) XIO(Wrk_Prog) XIC(Cfg_HasOper) [XIO(Cfg_PCmdLockAsLevel) ,XIO(PCmd_Lock) ] [XIO(Cfg_PCmdProgAsLevel) ,XIO(PCmd_Prog) ] ] OTE(ORdy_Oper) ,XIO(Wrk_Prog) [XIC(Wrk_Lock) OTE(ORdy_Unlock) ,[XIC(Cfg_HasProg) [XIO(Cfg_PCmdProgAsLevel) ,XIC(PCmd_Prog) ] ,XIC(Cfg_HasProgLocked) [XIO(Cfg_PCmdLockAsLevel) ,XIC(PCmd_Lock) ] ] OTE(ORdy_Prog) ] ,[XIO(Cfg_ProgNormal) XIC(ORdy_Oper) XIC(Wrk_Prog) ,XIC(Cfg_ProgNormal) XIC(ORdy_Prog) XIO(Wrk_Prog) ] OTE(ORdy_Normal) ];]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[============================================================
STATUS AND ENUMERATED STATUS GENERATION
============================================================
This rung provides bitmapped status for use on the HMI "Totem Pole" object:
.0 = Hand
.1 = Programmed Out of Service (always cleared here)
.2 = Maintenance Out of Service
.3 = Maintenance
.4= Override
.5 = External
.6 = Program Locked
.7 = Program
.8 = Operator Locked
.9 = Operator
In addition, the final selections of the Program / Operator selection latch
and the Prog/Oper lock latch are captured for use next scan.

#####  V4.10.00  2019-03-08:  Added XCmd_Acq, XCmd_Rel, Cfg_ExtAcqAsLevel, removed Inp_Ext.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Inp_Hand) OTE(Sts_bSrc.0) ,OTU(Sts_bSrc.1) ,XIC(Wrk_MOoS) OTE(Sts_bSrc.2) ,XIC(Wrk_Maint) OTE(Sts_bSrc.3) ,XIC(Inp_Ovrd) [XIC(Cfg_OvrdOverLock) ,XIO(Cfg_OvrdOverLock) [XIO(Wrk_Lock) ,XIC(Sts_bSrc.4) ] ] OTE(Sts_bSrc.4) ,XIC(Wrk_Ext) XIC(Cfg_HasExt) XIO(Inp_ExtInh) OTE(Sts_bSrc.5) ,XIC(Wrk_Prog) OTL(Wrk_ProgOperSel) [XIC(Wrk_Lock) OTE(Sts_bSrc.6) ,XIO(Wrk_Lock) OTE(Sts_bSrc.7) ] ,XIO(Wrk_Prog) OTU(Wrk_ProgOperSel) [XIC(Wrk_Lock) OTE(Sts_bSrc.8) ,XIO(Wrk_Lock) OTE(Sts_bSrc.9) ] ,XIC(Wrk_Lock) OTL(Wrk_ProgOperLock) ,XIO(Wrk_Lock) OTU(Wrk_ProgOperLock) ];]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[This rung and the next determine the final Command Source based on the
states of the inputs and internal working bits.  Individual Command Source
Status bits and an enumerated Status value are generated.

Between the internal working bits used above and the rules implemented here,
outside objects cannot manipulate the state of this object by setting/clearing its Status bits.

Public Status is generated for:
* Hand 4
* Out of Service 129
* Maintenance 8
* Override 16
* External 256
* Program 32
* Operator 64
* Program / Operator Lock status 33/65
* Command Source = Normal 34/66]]>
</Comment>
<Text>
<![CDATA[XIC(Inp_Hand)OTE(Sts_Hand)OTE(Sts_eSrc.2);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[This rung determines the final Command Source based on requests and priorities.]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Hand)[XIC(Wrk_MOoS) OTE(Sts_OoS) OTE(Sts_eSrc.7) ,XIO(Wrk_MOoS) [XIC(Wrk_Maint) OTE(Sts_Maint) OTE(Sts_eSrc.3) ,XIO(Wrk_Maint) [XIC(Inp_Ovrd) [XIO(Wrk_Lock) ,XIC(Cfg_OvrdOverLock) ,XIC(Sts_Ovrd) ] OTE(Sts_Ovrd) OTE(Sts_eSrc.4) ,XIO(Sts_Ovrd) [XIC(Sts_bSrc.5) [XIO(Wrk_Lock) ,XIC(Cfg_ExtOverLock) ] OTE(Sts_Ext) OTE(Sts_eSrc.8) ,XIO(Sts_Ext) [XIC(Wrk_Prog) OTE(Sts_Prog) OTE(Sts_eSrc.5) ,XIO(Wrk_Prog) OTE(Sts_Oper) OTE(Sts_eSrc.6) ] [XIC(Wrk_Lock) OTE(Sts_eSrc.0) [XIC(Wrk_Prog) OTE(Sts_ProgLocked) ,XIO(Wrk_Prog) OTE(Sts_OperLocked) ] ,[XIC(Wrk_Prog) XIC(Cfg_ProgNormal) ,XIO(Wrk_Prog) XIO(Cfg_ProgNormal) ] OTE(Sts_Normal) XIO(Wrk_Lock) OTE(Sts_eSrc.1) ] ] ] ] ];]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[The final states of the internal Program / Operator selection latch and the
Prog/Oper Lock latch are made available as Status bits.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_ProgOperSel) OTE(Sts_ProgOperSel) ,XIC(Wrk_ProgOperLock) OTE(Sts_ProgOperLock) ];]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[Sts_ProgReqInh is set if it is not possible to go from the current selection
to Program (or Program Locked) by a request to go to Program (or Program Locked).]]>
</Comment>
<Text>
<![CDATA[[XIO(Sts_Prog) [XIO(Sts_Oper) ,XIC(Sts_OperLocked) ] [XIO(Sts_Ext) ,XIO(Cfg_HasProgLocked) ,XIC(Cfg_ExtOverLock) ] ,XIO(Cfg_HasProg) XIO(Cfg_HasProgLocked) ]OTE(Sts_ProgReqInh);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[Sts_ExtReqInh is set if it is not possible to go from the current selection
to External by a request to go to External.]]>
</Comment>
<Text>
<![CDATA[[XIO(Cfg_HasExt) ,XIC(Inp_ExtInh) ,XIO(Sts_Ext) [XIO(Sts_Oper) XIO(Sts_Prog) ,XIO(Cfg_ExtOverLock) [XIC(Sts_OperLocked) ,XIC(Sts_ProgLocked) ] ] ]OTE(Sts_ExtReqInh);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Sets internal state and enumerated / bit status to "not initialized".]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
P_CmdSrc:  Prescan Handling
============================================================
On powerup / prescan::
* Set the enumerated selection Status to "Not initialized" (zero);
* Set the bitmapped selection Status to "Not initializer" (bit .0);
* Flag the instruction to execute the initialization rungs when run.]]>
</Comment>
<Text>
<![CDATA[CLR(Sts_eSrc)CLR(Sts_bSrc)OTU(Wrk_Init);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_D4SD" Revision="4.10" RevisionExtension=".01 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2010-09-09T18:23:54.745Z" CreatedBy="Not Available" EditedDate="2019-10-17T17:27:51.319Z" EditedBy="PROCESS\Library"
 SoftwareRevision="v18.02">
<Description>
<![CDATA[2-, 3- or 4-State Device]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction controls and monitors feedback from a Discrete 2-State,
3-State or 4-State Device, and provides:
  *  Operator and Program Commands to select one of the 2, 3 or 4 states
  *  User-configurable text labels for the states
  *  Per-State setting, clearing or holding of four user-configurable outputs
  *  Per-State monitoring of four feedbacks (on, off or don't care) to confirm state
  *  Detection of failure to reach the target state (when feedbacks are used)
  *  Monitoring of Permissive conditions to allow commanding to each state
  *  Monitoring of Interlock conditions to return device to State 0
  *  Operation in Hand, Maintenance, Override, Program and Operator Modes
  *  Simulation, providing feedback of a working device while disabling output
       (keeping de-energized)
  *  Monitoring of I/O communication status
  *  Alarms for Fail to reach target state (if feedbacks are used), Device Failure
      (reported by device using an input), Interlock Trip, I/O Fault
  *  "Available" status for use by automation logic to know whether the
      device can be controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, Program, External, Override, Maintenance, Out of
Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)
See 4.10 Release Notes for details.
* No changes, uprevved because P_CmdSrc 4.10.01 is used.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Changed availability to use input availability from interlocks.
* Added audible alert on commanded energize/state change.
* Added Inp_HornInh to disable Horn operation.
* Modified logic to correct confgurable shed action.
* Updated to P_CmdSrc V4.10.00.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Added notify and unack count rollup for Channel object.
* Changed "Mode" to "Command Source" using P_CmdSrc 4.00.00.
* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
* Aligned ready bit naming with command bit names.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_AckReqd and Sts_ResetReqd for use by external objects.
* Changed delay / time configuration items to REAL seconds.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_FdbkA" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Signal: Feedback A from device]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_FdbkB" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Signal: Feedback B from device]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_FdbkC" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Signal: Feedback C from device]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_FdbkD" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Signal: Feedback D from device]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_DeviceFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Signal: Device Fault from device]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PermOK0" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Permissives OK, device can be commanded to State 0]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBPermOK0" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Permissives OK, device can be commanded to State 0]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PermOK1" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Permissives OK, device can be commanded to State 1]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBPermOK1" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Permissives OK, device can be commanded to State 1]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PermOK2" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Permissives OK, device can be commanded to State 2]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBPermOK2" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Permissives OK, device can be commanded to State 2]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PermOK3" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Permissives OK, device can be commanded to State 3]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBPermOK3" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Permissives OK, device can be commanded to State 3]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlocks OK, 0=Not OK, go to State 0]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBIntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Interlocks OK, 0=Not OK, go to State 0]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkAvail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Interlock Availibility OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Communication Status 0=OK, 1=fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Sim" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Simulate working device; 0=Control actual device]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Hand" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Hand" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_Ovrd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Ovrd" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_OvrdCmd" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Override Device Command: 0=None, 1=St.0, 2=St.1, 3=St.2, 4=St.3]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ExtInh" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_ExtInh" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_HornInh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Inhibit audible alert, 0 = Alllow audible alert]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset all fault conditions and latched Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_St0onShed" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Go to State 0 on Shed, 0=Hold position on Shed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_NumStates" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of device states (2..4)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="2"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutSt0Write" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bit=1: write output in state 0, Bit=0: leave in last state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[15]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_1111"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutSt0State" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[(if written) Bit=1: output set in State 0, Bit=0: output cleared]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_0001"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutSt1Write" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bit=1: write output in state 1, Bit=0: leave in last state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[15]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_1111"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutSt1State" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[(if written) Bit=1: output set in State 1, Bit=0: output cleared]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_0010"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutSt2Write" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bit=1: write output in state 2, Bit=0: leave in last state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[15]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_1111"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutSt2State" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[(if written) Bit=1: output set in State 2, Bit=0: output cleared]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[4]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_0100"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutSt3Write" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bit=1: write output in state 3, Bit=0: leave in last state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[15]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_1111"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OutSt3State" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[(if written) Bit=1: output set in State 3, Bit=0: output cleared]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[8]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_1000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FdbkSt0Check" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bit=1: Check Feedback in state 0, Bit=0: don't care]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FdbkSt0State" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[(if checking) Bit=1: Feedback is 1 in State 0, Bit=0: Feedback is 0]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_0001"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FdbkSt1Check" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bit=1: Check Feedback in state 1, Bit=0: don't care]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FdbkSt1State" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[(if checking) Bit=1: Feedback is 1 in State 1, Bit=0: Feedback is 0]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_0010"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FdbkSt2Check" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bit=1: Check Feedback in state 2, Bit=0: don't care]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FdbkSt2State" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[(if checking) Bit=1: Feedback is 1 in State 2, Bit=0: Feedback is 0]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[4]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_0100"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FdbkSt3Check" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bit=1: Check Feedback in state 3, Bit=0: don't care]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FdbkSt3State" TagType="Base" DataType="SINT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[(if checking) Bit=1: Feedback is 1 in State 3, Bit=0: Feedback is 0]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[8]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Binary" Value="2#0000_1000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasPerm0Obj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Perm is connected to Inp_PermOK0]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasPerm1Obj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Perm is connected to Inp_PermOK1]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasPerm2Obj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Perm is connected to Inp_PermOK2]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasPerm3Obj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Perm is connected to Inp_PermOK3]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasIntlkObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Intlk is connected to Inp_IntlkOK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OperSt0Prio" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=OCmd_St0 any time, 0=OCmd_St0 only when Oper selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ExtSt0Prio" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=XCmd_St0 any time, 0=XCmd_St0 only when Ext selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New device OCmd resets shed latches and cleared alarms, 0=OCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_XCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New device XCmd resets shed latches and cleared alarms, 0=XCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OvrdPermIntlk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnFail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Go to State 0 and Alarm on Fail to reach position; 0=Alarm only on Fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnDeviceFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Go to State 0 and Alarm on Device Fault; 0=Alarm only on Device Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnIOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Go to State 0 and Alarm on I/O Fault; 0=Alarm only on I/O Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasFailAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Fail.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to reach state Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasDeviceFaultAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="DeviceFault.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device Fault Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIntlkTripAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm exists and will be checked]]>
</Description>
