<![CDATA[Program Owner Request ID (non-zero) or Release (zero)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XSet_SpeedRef" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Setting of Speed Reference (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="XSet_OutDatalink" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Setting of Output Datalink (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_StartFwd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Start Drive Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_StartRev" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Start Drive Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Stop" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Stop Drive]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Prog" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Prog" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Oper" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Oper" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Lock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Lock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Normal" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Normal" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Reset drive fault and all Alarms requiring Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_FailToStartAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStartSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStartUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStartUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_DriveFaultAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="DriveFault.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Drive Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_DriveFaultSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="DriveFault.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Drive Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_DriveFaultUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="DriveFault.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Drive Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_DriveFaultUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="DriveFault.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Drive Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="MCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.MCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="OCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.OCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_StartFwd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Start Drive Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_StartRev" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Start Drive Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Stop" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Stop Drive]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_JogFwd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Jog Drive Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_JogRev" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Jog Drive Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Acq" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Acq" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ext Cmd to clear shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_SpeedRef" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Drive Speed Reference in Drive Units (typ. 0-32767 = 0 to max freq.)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Datalink" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Auxiliary Signal (datalink) Output in Drive (raw) Units]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Run" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Start/Run Drive, 0=Stop Drive (for held starter type)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Stop" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Stop Drive, 0=drive left in current state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Start" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Start Drive, 0=drive left in current state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Jog" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Jog drive at Jog Speed, -->0=stop jogging]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_ClearFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Attempt to clear Drive Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Fwd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Set drive direction to Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Rev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Set drive direction to Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sound audible prior to commanded motor start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SpeedRef" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Speed Reference (target) to drive]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SpeedFdbk" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Speed Feedback (actual) from drive]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_InpDatalink" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Input Datalink value from drive]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_OutDatalink" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Output Datalink value to drive]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SpeedRefEUMin" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Minimum of Speed Reference = MIN (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SpeedRefEUMax" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum of Speed Reference = MAX (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.30000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="130.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SpeedFdbkEUMin" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Minimum of Speed Feedback = MIN (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SpeedFdbkEUMax" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum of Speed Feedback = MAX (Cfg_SpeedFdbkEUMin, Cfg_SpeedFdbkEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.30000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="130.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_LastFaultCode" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Most recent drive fault code (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ_IO" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary I/O (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary Val/Sts (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Cmd" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Command 0=None, 1=Stop, 2=StartFwd 3=StartRev 4=JogFwd 5=JogRev]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fdbk" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Feedback 0=Stopped, 1=Running Fwd 2=Running Rev 3=Accelerating 4=Decelerating]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Sts" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Sts: 0=? 1=Stopped 2=RunFwd 3=RunRev 4=RunSlow 5=StartFwd 6=StartRev 7=StartSlow 8=JogFwd 9=JogRev 10=Stopping]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fault" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Fault Status 0=None, 16=Fail to Start, 17 = Fail to Stop, 18=Drive Fault, 32=I/O Fault, 34=Config Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_NotifyAll" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object + channel (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_UnackAlmC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of Unacknowledged Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Owner" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Object Owner ID (0=not owned)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Stopped" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive requested to stop and is confirmed stopped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_StartingFwd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive requested to run forward and awaiting run feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_StartingRev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive requested to run reverse and awaiting run feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_RunningFwd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive requested to run and is confirmed running forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_RunningRev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive requested to run and is confirmed running reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_StoppingFwd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive running forward requested to stop and awaiting stopped feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_StoppingRev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive running reverse requested to stop and awaiting stopped feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_JoggingFwd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive requested to Jog Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_JoggingRev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive requested to Jog Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor Horn Active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_CommandDir" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive commanded to Forward, 0=Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_ActualDir" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive Actual direction is Forward, 0=Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Accel" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive is Accelerating]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Decel" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive is Decelerating]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NotReady" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive is Not Ready (cannot be started)
Check alarms, stops, faults]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive has an Alarm (see drive display or manual)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AtSpeed" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive is running at reference speed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_SpeedLimited" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Speed Reference Setting exceeds configured Max/Min limit]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Drive available for control by automation (Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Bypass" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassable Interlocks and Permissives are Bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassing Active (Bypassed or Maintenance)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NotRdy" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready, see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_CfgErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Configuration Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_DriveNR" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Note Ready: Drive Not Ready]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Fail" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device Failure (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Intlk" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Interlock Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_IOFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: I/O Fault (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device is Out of Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Perm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Permissive Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_PrioStop" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Oper/Ext Priority Stop Requires Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Trip" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device not Ready: Deivce Tripped (Drive Fault)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MaintByp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A Maintenance Bypass is Active, display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An Alarm is Shelved, Disabled or Suppressed, display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Timer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Invalid Check or Reset Pulse Time (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Sim" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: simulation timer preset: use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time, Severity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_FdbkRaw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Erron in Config: Speed Fdbk Raw Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_FdbkEU" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Speed Fdbk EU Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_RefLim" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Speed Ref Limit Min > Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_RefEU" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Speed Ref EU Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_RefRaw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Speed Ref Raw Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_InpDLRaw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Input Datalink Raw Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_InpDLEU" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Input Datalink EU Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_OutDLLim" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Output Datalink Limits Min > Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_OutDLEU" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Output Datalink EU Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_OutDLRaw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Output Datalink Raw Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Hand" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Hand" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OoS" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OoS" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Maint" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Maint" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ovrd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ovrd" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ext" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ext" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Prog" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Prog" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Oper" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Oper" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OperLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OperLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Normal" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Normal" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ExtReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ExtReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_MAcqRcvd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_MAcqRcvd" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_FailToStart" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Failed to Start (One-Shot)]]>
</Description>
</Parameter>
<Parameter Name="Alm_FailToStart" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_FailToStart" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStartDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStartShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStartSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStop" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Failed to Stop]]>
</Description>
</Parameter>
<Parameter Name="Alm_FailToStop" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_FailToStop" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStopDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStopShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStopSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive was stopped by an Interlock NOT OK (One-Shot)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: Drive stopped by an Interlock NOT OK]]>
</Description>
</Parameter>
<Parameter Name="Ack_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_DriveFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="DriveFault.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Fault (see drive display or manual)]]>
</Description>
</Parameter>
<Parameter Name="Alm_DriveFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="DriveFault.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: Drive Fault (see drive display or manual)]]>
</Description>
</Parameter>
<Parameter Name="Ack_DriveFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="DriveFault.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Fault Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_DriveFaultDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="DriveFault.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Fault Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_DriveFaultShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="DriveFault.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Fault Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_DriveFaultSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="DriveFault.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Drive Fault Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Comm Fault Status (0=OK, 1=Bad)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="MRdy_Rel" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.MRdy_Rel" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="ORdy_Unlock" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.ORdy_Unlock" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="P_VSD" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="CmdSrc" DataType="P_CmdSrc" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Mode Selection]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_CmdSrc">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOperLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProgLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasExt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMaint" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMOoS" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_OvrdOverLock" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ExtOverLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgPwrUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgNormal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdPriority" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdProgAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdLockAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtAcqAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_eSrc" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_bSrc" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperSel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_CmdSrc" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IOFault" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IntlkTrip" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="FailToStop" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Failed to Stop Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="FailToStart" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Failed to Start Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="5">
<![CDATA['P_VSD']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[19,'Motor Speed Control$00']]]>
</DefaultData>
<DefaultData Format="String" Length="19">
<![CDATA['Motor Speed Control']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[20,'Variable Speed Drive$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="20">
<![CDATA['Variable Speed Drive']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Run" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Drive should be "running", 0=should be "stopped"]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartRetrigT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time to pulse start output on start command retrigger (Maint)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StopRetrigT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time to pulse stop output on stop command retrigger (Maint)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_RunFdbk" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Run Feedback based on mode, simulation, etc. 1=running]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Notify]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Bypassable Permissives and Interlocks are Bypassed flag]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="DriveFault" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Drive Faulted Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[11,'Drive Fault$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_SpeedRefEU" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Speed Reference Engineering Units for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[2,'Hz$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="2">
<![CDATA['Hz']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SpeedRef" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Working copy of Speed Reference (for limiting)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Rev" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Working (internal) Direction 1=Reverse 0=Forward (default)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Jog" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Jog Drive, 0=Drive not jogging]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ResetT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Reset Output Pulse Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ResetONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[One-Shot to fire Reset Timer to ensure min. output ON time.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_SpeedFdbkEU" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Speed Feedback Engineering Units for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[2,'Hz$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="2">
<![CDATA['Hz']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_OutDatalinkLabel" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Datalink Output Label displayed on faceplate]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_InpDatalinkLabel" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Datalink Input Label displayed on faceplate]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_OutDatalinkEU" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Datalink Output Engineering Units for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_InpDatalinkEU" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Datalink Input Engineering Units for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OutDatalink" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Selected Output Datalink setting]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_RevText" DataType="STRING_16" ExternalAccess="Read/Write">
<Description>
<![CDATA[Name for Reverse Direction, e.g., "Down", "Reverse"]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'Reverse$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['Reverse']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_FwdText" DataType="STRING_16" ExternalAccess="Read/Write">
<Description>
<![CDATA[Name for Forward Direction, e.g., "Up", "Forward"]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'Forward$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['Forward']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StopT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Stop Check Timer (for Fail to Stop)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Start Check Timer (for Fail to Start)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Cmd" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Cmd]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Sts" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Sts]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Fault" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Retrigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Maint Start issued while running or Stop while stopped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Step" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Amount to change simulated Speed Fdbk this scan (ramp)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ScanTime" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Seconds since previous scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ScanT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Scan Timer (milliseconds, always runs)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimFdbkTgt" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Speed Ref converted to Speed Fdbk units for simulation: target speed fdbk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Type identifier for HMI navigation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[5,'P_VSD$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="5">
<![CDATA['P_VSD']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_JogT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Jog Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FaultDescFSC" DataType="CONTROL" ExternalAccess="None">
<Description>
<![CDATA[FSC control for Fault Code List search]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,1,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="CONTROL">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="1"/>
<DataValueMember Name="POS" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EM" DataType="BOOL" Value="0"/>
<DataValueMember Name="ER" DataType="BOOL" Value="0"/>
<DataValueMember Name="UL" DataType="BOOL" Value="0"/>
<DataValueMember Name="IN" DataType="BOOL" Value="0"/>
<DataValueMember Name="FD" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_FaultDesc" DataType="STRING_40" ExternalAccess="Read Only">
<Description>
<![CDATA[Description of Drive Fault (given LastFaultCode)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OperKeep3ONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Oper Keep bit 3 one-shot store]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OperKeep1ONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Oper Keep bit 1 one-shot store]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OperKeep0ONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Oper Keep bit 0 one-shot store]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ProgKeep3ONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Prog Keep bit 3 one-shot store]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ProgKeep1ONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Prog Keep bit 1 one-shot store]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ProgKeep0ONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Prog Keep bit 0 one-shot store]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimScaleEUONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Cfg_SimScaleEU became true this scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimScaleRawONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Cfg_SimScaleRaw became true this scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SrcQ" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Register for building Source / Quality enumeration]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Alarm Level and Acknowledgement (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NotRdyONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Assert Stop on One-Shot of Sts_NotRdy]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NotRdy" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Device Not Ready conditions excluding shed latches]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartInhT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Local Start Inhibit Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StopInhT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Local Stop Inhibit Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NoLongerSim" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Switched from Simulated to Real Drive this scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Hand" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Perform Hand Mode alignment with actual device state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_UnackAlmC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_UnackAlmC]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartHornT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Timer for audible alert or start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartHorn" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Sound audible prior to commanded motor start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_RevPermOK" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Reverse Permissives and NB Permissive OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FwdPermOK" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Forward Permissives and NB Permissive OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oper Cmd to reset shed latches and cleared alarms, plus  Acknowledge alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oper Cmd to clear shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_JogRev" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Jog Drive Reverse (not cleared by instruction!)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_JogFwd" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Jog Drive Forward (not cleared by instruction!)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Stop" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Stop Drive]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_StartRev" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Start Drive Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_StartFwd" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Start Drive Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Check (not bypass) all Interlocks and Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Bypass all Bypassable Interlocks and Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OSet_OutDatalink" DataType="REAL" Radix="Float" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Setting of Output Datalink (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OSet_SpeedRef" DataType="REAL" Radix="Float" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Setting of Speed Reference (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_ResetAckAll (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_JogRev" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_JogRev (enabled HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_JogFwd" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_JogFwd (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Stop" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Stop (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_StartRev" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_StartRev (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_StartFwd" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_StartFwd (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_OSet" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OSets (other than Speed Ref) (enables data entry fields)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_SpeedRef" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OSet_SpeedRef (enables data entry field)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Check (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Bypass (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ExtKeep3ONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Ext Keep bit 3 one-shot store]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ExtKeep1ONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Ext Keep bit 1 one-shot store]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ExtKeep0ONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Ext Keep bit 0 one-shot store]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ExtHas3" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[External has Output Datalink]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ExtHas1" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[External has Commands]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ExtHas0" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[External has Speed Reference]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ProgHas3" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Program has Output Datalink]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ProgHas1" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Program has Commands]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ProgHas0" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Program has Speed Reference]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OperHas3" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Operator has Output Datalink]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OperHas1" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Operator has Commands]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OperHas0" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Operator has Speed Reference]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Out of Service is asserted; Outputs OFF; Run Status shown but Alarms inhibited]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================
Handle "Programmed Out of Servie" Selection using the standard
P_CmdSrc AOI (EnableInFalse Routine, false scan required!).

#####  V4.00.00  2018-07-13:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(EnableIn)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA["Lurking" Operator and Program Commands are cleared.
(Lurking Acknowledge Commands are left to perform their action.)

#####  V4.00.00  2018-07-13:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(OCmd_StartFwd) OTU(OCmd_StartRev) OTU(OCmd_Stop) ,OTU(OCmd_JogFwd) OTU(OCmd_JogRev) ,OTU(XCmd_StartFwd) OTU(XCmd_StartRev) OTU(XCmd_Stop) ,OTU(XCmd_JogFwd) OTU(XCmd_JogRev) ,OTU(PCmd_StartFwd) OTU(PCmd_StartRev) OTU(PCmd_Stop) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-13:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Command Source and Commands. Added Jog function.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(ORdy_StartFwd) OTU(ORdy_StartRev) OTU(ORdy_Stop) OTU(ORdy_JogFwd) OTU(ORdy_JogRev) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_ResetAckAll) OTU(ORdy_Reset) OTU(Sts_RdyAck) OTU(ORdy_SpeedRef) OTU(ORdy_OSet) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[============================================================
VALUES PROCESSING
============================================================
This rung outputs instruction Values:

Val_SpeedFdbk (actual running speed), if not in simulation,
from Input.  If in simulation, simulate disabled drive (stopped).]]>
</Comment>
<Text>
<![CDATA[[[EQU(Cfg_SpeedFdbkRawMax,Cfg_SpeedFdbkRawMin) OTE(Err_FdbkRaw) ,EQU(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) OTE(Err_FdbkEU) ] ,XIO(Inp_Sim) XIO(Err_FdbkRaw) CPT(Val_SpeedFdbk,Cfg_SpeedFdbkEUMin+(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)/(Cfg_SpeedFdbkRawMax-Cfg_SpeedFdbkRawMin)*(Inp_SpeedFdbk-Cfg_SpeedFdbkRawMin)) ,[XIC(Inp_Sim) ,XIC(Err_FdbkRaw) ] CLR(Val_SpeedFdbk) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[This rung publishes the Values for the scaled speed feedback range.
If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,
the values are swapped so the the EUMax Value is always greater than the EUMin Value.
This makes the HMI bargraph and trend coding easier, and provides values
that can be pinned to the configuration of a PID, so the VSD and PID ranges are in lockstep.]]>
</Comment>
<Text>
<![CDATA[[GEQ(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMin,Val_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMax,Val_SpeedFdbkEUMax) ,LES(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMin,Val_SpeedFdbkEUMax) MOV(Cfg_SpeedFdbkEUMax,Val_SpeedFdbkEUMin) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Inputs, including Input Datalink, are updated, even on false rung!

If the Input Datalink is used, scale the value and report errors.
If not used, set value to zero.]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_HasInpDatalink) [[EQU(Cfg_InpDatalinkRawMax,Cfg_InpDatalinkRawMin) OTE(Err_InpDLRaw) ,EQU(Cfg_InpDatalinkEUMax,Cfg_InpDatalinkEUMin) OTE(Err_InpDLEU) ] ,XIO(Err_InpDLRaw) CPT(Val_InpDatalink,Cfg_InpDatalinkEUMin+(Cfg_InpDatalinkEUMax-Cfg_InpDatalinkEUMin)/(Cfg_InpDatalinkRawMax-Cfg_InpDatalinkRawMin)*(Inp_Datalink-Cfg_InpDatalinkRawMin)) ] ,[XIO(Cfg_HasInpDatalink) ,XIC(Err_InpDLRaw) ] CLR(Val_InpDatalink) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[These are the only Config Error bits we're checking in EnableInFalse.
Still, generate the summary Sts_Err for breadcrumb and Val_Sts.]]>
</Comment>
<Text>
<![CDATA[[XIC(Err_FdbkRaw) ,XIC(Err_FdbkEU) ,XIC(Err_InpDLRaw) ,XIC(Err_InpDLEU) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[The Running Forward / Running Reverse Status bits showsif the drive is running,
even though the drive is Out of Service (Prog) by being on a false rung.

#####  V4.00.00  2018-07-13:  Changed Running/Stoppped / Forward/Reverse  #####
#####  to Running Fwd / Running Rev / Stopped.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)[XIC(Cfg_UseRunFdbk) XIC(Inp_Running) ,XIO(Cfg_UseRunFdbk) CMP(ABS(Val_SpeedFdbk)>(0.001*Cfg_SpeedFdbkEUMax)) ][XIC(Inp_ActualDir) OTE(Sts_RunningFwd) ,XIO(Inp_ActualDir) OTE(Sts_RunningRev) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[The Stopped Status (Sts_Stopped) bit shows if the drive is stopped,
even though the drive is Out of Service (Prog) by being on a false rung.

#####  V4.00.00  2018-07-13:  Changed Running/Stoppped / Forward/Reverse  #####
#####  to Running Fwd / Running Rev / Stopped.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Sts_RunningFwd)XIO(Sts_RunningRev)OTE(Sts_Stopped);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[The remaining actual drive status bits are passed through to Status,
even though the drive is Out of Service (Prog) by being on a false rung.]]>
</Comment>
<Text>
<![CDATA[[[XIO(Inp_Sim) XIC(Inp_ActualDir) ,XIC(Inp_Sim) XIO(Wrk_Rev) ] OTE(Sts_ActualDir) ,[XIO(Inp_Sim) XIC(Inp_CommandDir) ,XIC(Inp_Sim) XIO(Wrk_Rev) ] OTE(Sts_CommandDir) ,XIO(Inp_Sim) [XIC(Inp_Accelerating) OTE(Sts_Accel) ,XIC(Inp_Decelerating) OTE(Sts_Decel) ,XIC(Inp_AtSpeed) OTE(Sts_AtSpeed) ,XIO(Inp_Ready) OTE(Sts_NotReady) OTE(Nrdy_DriveNR) ] ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[If the drive is Faulted, this rung finds the Fault Description for
the given Fault Code within the Reference Fault Code List 
(In/Out Parameter).  (The same Fault Code List tag
can be referenced by ALL instances of this instruction
that use the fault code -- same drive class!!!)

1.  Find the number of entries in the Fault Code List (Array SIZE).
2.  Search (FSC) the Fault Code List for a matching Code.
3.  If found, copy the corresponding Description to Val_FaultDesc.
4.  If NOT found, copy list entry zero ("No Help Available for this code").]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_DriveFault)[RES(Wrk_FaultDescFSC) SIZE(Ref_FaultCodeList,0,Wrk_FaultDescFSC.LEN) ,FSC(Wrk_FaultDescFSC,?,?,ALL,Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Code=Inp_LastFaultCode) ,XIC(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Desc,Val_FaultDesc,1) ,XIO(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[0].Desc,Val_FaultDesc,1) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[Val_Fdbk is the current state of the device feedback, as seen on the AOI's Inputs:
0 = Stopped
1 = Running Forward
2 = Running Reverse
3 = Accelerating
4 = Decelerating

#####  V4.00.00  2018-07-13:  Changed Running/Stoppped / Forward/Reverse  #####
#####  to Running Fwd / Running Rev / Stopped.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Stopped) XIO(Sts_Accel) XIO(Sts_Decel) CLR(Val_Fdbk) ,XIC(Sts_RunningFwd) MOV(1,Val_Fdbk) ,XIC(Sts_RunningRev) MOV(2,Val_Fdbk) ,XIC(Sts_Accel) MOV(3,Val_Fdbk) ,XIC(Sts_Decel) MOV(4,Val_Fdbk) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[When Out of Service, set drive to stop.]]>
</Comment>
<Text>
<![CDATA[OTU(Wrk_Run)OTU(Wrk_Jog);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[Reset the fault and command retrigger timers.]]>
</Comment>
<Text>
<![CDATA[RES(Wrk_StartT)RES(Wrk_StopT)RES(Wrk_JogT)RES(Wrk_StartRetrigT)RES(Wrk_StopRetrigT);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[Set drive to Stop in Programmed Out of Service (PooS).

#####  V4.00.00  2018-07-03:  Added Audible Alert on start.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Out_Start) OTL(Out_Stop) OTU(Out_Run) OTU(Out_Jog) ,OTU(Out_Fwd) OTU(Out_Rev) OTU(Out_ClearFault) OTU(Out_Horn) ,CLR(Out_SpeedRef) CLR(Out_Datalink) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[============================================================
REMAINING DRIVE VALUES AND STATUS
============================================================
This rung copies a number of values from the drive directly
to their final Value and Status output parameters.]]>
</Comment>
<Text>
<![CDATA[NEQ(Inp_LastFaultCode,0)MOV(Inp_LastFaultCode,Val_LastFaultCode);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[If the drive is Faulted, this rung finds the Fault Description for
the given Fault Code within the Reference Fault Code List 
(In/Out Parameter).  (The same PF75x Fault Code List
can be referenced by ALL instances of this instruction!!!)

1.  Find the number of entries in the Fault Code List (Array SIZE).
2.  Search (FSC) the Fault Code List for a matching Code.
3.  If found, copy the corresponding Description to Val_FaultDesc.
4.  If NOT found, copy list entry zero ("No Help Available for this code").

And if the drive is not faulted, clear the Val_FaultDesc string.]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_DriveFault) [RES(Wrk_FaultDescFSC) SIZE(Ref_FaultCodeList,0,Wrk_FaultDescFSC.LEN) ,FSC(Wrk_FaultDescFSC,?,?,ALL,Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Code=Val_LastFaultCode) ,XIC(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Desc,Val_FaultDesc,1) ,XIO(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[0].Desc,Val_FaultDesc,1) ] ,XIO(Sts_DriveFault) FLL(0,Val_FaultDesc,1) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[Show the drive as Out of Service and Not Ready, not Available, and with no
Maintenance Bypass breadcrumb.
Clear speed reference and output datalink values.
Show the enumerated drive command as NONE.
Show the enumerated drive status as STOPPED, RUNNING FORWARD, OR RUNNING REVERSE.
Show the enumberated drive fault status as NONE, except show
as CONFIG ERR if there is a configuration error.

#####  V4.00.00  2018-07-13:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  Updated Val_Sts to common enumeration across all motors and drives.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTL(Nrdy_OoS) OTU(Nrdy_Intlk) OTU(Nrdy_Perm) ,OTU(Nrdy_PrioStop) OTU(Nrdy_Fail) OTU(Nrdy_IOFault) ,OTU(Sts_StartingFwd) OTU(Sts_StoppingFwd) OTU(Sts_JoggingFwd) OTU(Sts_Horn) ,CLR(Val_SpeedRef) ,XIC(Sts_Stopped) MOV(1,Val_Sts) ,XIC(Sts_RunningFwd) MOV(2,Val_Sts) ,XIC(Sts_RunningRev) MOV(3,Val_Sts) ,CLR(Val_Cmd) CLR(Val_Fault) ,XIC(Sts_Err) OTE(Nrdy_CfgErr) MOV(34,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_SrcQ) ,[XIO(Cfg_HasRunFdbk) ,XIO(Cfg_HasSpeedFdbk) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasRunFdbk) XIO(Cfg_HasSpeedFdbk) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,[XIC(Err_FdbkRaw) ,XIC(Err_FdbkEU) ] MOV(35,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[MOV(20,SrcQ);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[If the device is OFF-SCAN (rung is false or EnableIn is false in FBD),
then show the alarms as "Parent object out of service".
Show the overall acknowledgement status.

#####  V4.00.00  2018-07-13:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(FailToStart.Inp_OoS) P_Alarm(FailToStart) ,OTL(FailToStop.Inp_OoS) P_Alarm(FailToStop) ,OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(DriveFault.Inp_OoS) P_Alarm(DriveFault) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(FailToStart.Val_Notify.0) ,XIC(FailToStop.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(DriveFault.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(FailToStart.Sts_AlmInh) ,XIC(FailToStop.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(DriveFault.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Normal Scan: control / monitor Variable-Speed Drive]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_VSD :  PROCESS -- VARIABLE SPEED DRIVE
============================================================
Revision 4.10.01 Release  2019-10-16:  See V4.10.xx Release Notes for details.
V1.x, V2.x, V3.x Revision History archived.
V4.00.00  2018-07-13:  Changed "Mode" to "Command Source".
Added audible alert on commanded start.  Added unacked alarm count.
Changed Inf_ items to HMI_, and added Cfg_Area for security.
Changed Start / Stop / Fwd / Rev / Jog to StartFwd / StartRev /Stop / JogFwd / JogRev.
Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
All OCmds/MCmds and ORdys/MRdys are now Local Tags.
Added Sts_RdyAck and Sts_ResetReqd for use by external objects.
Aligned ready bit naming with command bit names.
Added configurable decimal places for display on HMI.
Modifications to Output Datalink clamp limit restrictions / checking.
Changed delay / time configuration items to REAL seconds.
Updated Val_Sts to common enumeration across all motors and drives.
V4.00.02  2018-10-30:  Corrected handling Allow Local when horn is enabled
V4.10.00  2019-03-25:  Changed availability to use input availability from interlocks.
Added Horn Status, Horn Inhibit. Updated to P_CmdSrc V4.10.00.
Modified simulated run feedback to handle run at zero speed ref.
Added Cfg_HasMoreObj.
V4.10.01  2019-10-16:  Corrected handling of Start Horn on shed conditions.
Modified to lock out jog when jog time expires until jog commands
are cleared. Modified to handle overlapping Horn and Jog times.
============================================================
This Instruction controls and monitors a Variable-Speed Drive (AC or DC) and provides:

*  Starting, stopping, jogging of drive, setting speed reference and direction
*  Monitoring of run feedback, display of actual drive status, including accel, decel, direction, speed
*  Detection of Failure to Start, Failure to Stop, Drive Fault
*  Monitoring of Permissive conditions to allow starting
* Monitoring of Interlock conditions to stop / prevent starting
* Simulation, providing feedback of a working drive while disabling outputs
* Monitoring of I/O communication faults
* Alarms for Fail to Start, Fail to Stop, Interlock Trip, Drive Fault, I/O Fault
* Option to automatically reset faults and alarms when operator commands
motor to start or stop
* Supports HMI "breadcrumbs" for Alarm Inhibited, Bad Configuration,
Not Ready, Maintenance Bypass Active
* "Available" status for use by automation logic to know whether motor
can be controlled by other objects.
* Horn output for audible alert prior to starting motor.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, External, Program, External, Override, Maintenance,
Out of Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-07-13:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)[LOWER(Cfg_Desc,Cfg_Label) LOWER(Cfg_Tag,Cfg_Area) LOWER(Cfg_FwdText,Cfg_RevText) LOWER(Cfg_SpeedRefEU,Cfg_SpeedFdbkEU) ,LOWER(Cfg_InpDatalinkLabel,Cfg_InpDatalinkEU) LOWER(Cfg_OutDatalinkLabel,Cfg_OutDatalinkEU) LOWER(HMI_Lib,HMI_Type) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[This rung handles received Command Source selection Inputs and Commands:

NOTE:  All Commands for Command Source and Alarm are aliased directly to the
corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.

#####  V4.00.00  2018-07-13:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[This rung handles simple First-Come First-Served Ownership Arbitration.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION PROCESSING
============================================================
If the device is configured to not HAVE device feedback input (engineer),
it cannot be USE the feedback for fail checking (maintenance).]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_HasRunFdbk)OTU(Cfg_UseRunFdbk)OTU(Cfg_AllowLocal);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If the device is configured to not HAVE speed feedback input (engineer),
it cannot be USE the feedback (maintenance).]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_HasSpeedFdbk)OTU(Cfg_UseSpeedFdbk);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND SOURCE PROCESSING: "ASPECT" OWNERSHIP
============================================================
Using the Command Source determined above, and the Cfg_OperKeep,
Cfg_ProgKeep and Cfg_ExtKeep bits, determine who
(Oper, Prog or Ext) "owns" each of the Device's "aspects":
Speed Reference (.0), Start/Stop (.1), and Output Datalink (.3).

The bits within Cfg_OperKeep, Cfg_ProgKeep and Cfg_ExtKeep determine
which "aspects" (sub-functions of this AOI) are retained by the Operator,
by the Program, or by the External command source when either of the
other command sources is selected.

All aspects (functions) may be "kept" (basically locking the Oper/Prog/Ext
selections, rendering the Command Source selection moot.
(You get to explain how it works to your operators!!!).
However, it is NOT allowed to have any given aspect "kept" by more than
one source.  This rung ensures that no aspect is "kept" by multiple sources.

#####  V4.00.00  2018-07-13:  Using P_CmdSrc, added External command source.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_OperKeep.0) ONS(Wrk_OperKeep0ONS) OTU(Cfg_ProgKeep.0) OTU(Cfg_ExtKeep.0) ,XIC(Cfg_OperKeep.1) ONS(Wrk_OperKeep1ONS) OTU(Cfg_ProgKeep.1) OTU(Cfg_ExtKeep.1) ,XIC(Cfg_OperKeep.3) ONS(Wrk_OperKeep3ONS) OTU(Cfg_ProgKeep.3) OTU(Cfg_ExtKeep.3) ,XIC(Cfg_ProgKeep.0) ONS(Wrk_ProgKeep0ONS) OTU(Cfg_OperKeep.0) OTU(Cfg_ExtKeep.0) ,XIC(Cfg_ProgKeep.1) ONS(Wrk_ProgKeep1ONS) OTU(Cfg_OperKeep.1) OTU(Cfg_ExtKeep.1) ,XIC(Cfg_ProgKeep.3) ONS(Wrk_ProgKeep3ONS) OTU(Cfg_OperKeep.3) OTU(Cfg_ExtKeep.3) ,XIC(Cfg_ExtKeep.0) ONS(Wrk_ExtKeep0ONS) OTU(Cfg_ProgKeep.0) OTU(Cfg_OperKeep.0) ,XIC(Cfg_ExtKeep.1) ONS(Wrk_ExtKeep1ONS) OTU(Cfg_ProgKeep.1) OTU(Cfg_OperKeep.1) ,XIC(Cfg_ExtKeep.3) ONS(Wrk_ExtKeep3ONS) OTU(Cfg_ProgKeep.3) OTU(Cfg_OperKeep.3) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[These three rungs determine who actually currently owns the various aspects of the drive:
the Operator, the Program, or the External command source.

These rungs help simplify the logic later, removing the repetition of these branch structures!

#####  V4.00.00  2018-07-13:  Using P_CmdSrc, added External command source.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(Sts_Oper) XIO(Cfg_ProgKeep.0) XIO(Cfg_ExtKeep.0) ,XIC(Sts_Maint) ,[XIC(Sts_Prog) ,XIC(Sts_Ext) ] XIC(Cfg_OperKeep.0) ] OTE(Wrk_OperHas0) ,[XIC(Sts_Oper) XIO(Cfg_ProgKeep.1) XIO(Cfg_ExtKeep.1) ,XIC(Sts_Maint) ,[XIC(Sts_Prog) ,XIC(Sts_Ext) ] XIC(Cfg_OperKeep.1) ] OTE(Wrk_OperHas1) ,[XIC(Sts_Oper) XIO(Cfg_ProgKeep.3) XIO(Cfg_ExtKeep.3) ,XIC(Sts_Maint) ,[XIC(Sts_Prog) ,XIC(Sts_Ext) ] XIC(Cfg_OperKeep.3) ] OTE(Wrk_OperHas3) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[[[XIC(Sts_Prog) XIO(Cfg_OperKeep.0) XIO(Cfg_ExtKeep.0) ,[XIC(Sts_Oper) ,XIC(Sts_Ext) ] XIC(Cfg_ProgKeep.0) ] OTE(Wrk_ProgHas0) ,[XIC(Sts_Prog) XIO(Cfg_OperKeep.1) XIO(Cfg_ExtKeep.1) ,[XIC(Sts_Oper) ,XIC(Sts_Ext) ] XIC(Cfg_ProgKeep.1) ] OTE(Wrk_ProgHas1) ,[XIC(Sts_Prog) XIO(Cfg_OperKeep.3) XIO(Cfg_ExtKeep.3) ,[XIC(Sts_Oper) ,XIC(Sts_Ext) ] XIC(Cfg_ProgKeep.3) ] OTE(Wrk_ProgHas3) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[[[XIC(Sts_Ext) XIO(Cfg_ProgKeep.0) XIO(Cfg_OperKeep.0) ,[XIC(Sts_Prog) ,XIC(Sts_Oper) ] XIC(Cfg_ExtKeep.0) ] OTE(Wrk_ExtHas0) ,[XIC(Sts_Ext) XIO(Cfg_ProgKeep.1) XIO(Cfg_OperKeep.1) ,[XIC(Sts_Prog) ,XIC(Sts_Oper) ] XIC(Cfg_ExtKeep.1) ] OTE(Wrk_ExtHas1) ,[XIC(Sts_Ext) XIO(Cfg_ProgKeep.3) XIO(Cfg_OperKeep.3) ,[XIC(Sts_Prog) ,XIC(Sts_Oper) ] XIC(Cfg_ExtKeep.3) ] OTE(Wrk_ExtHas3) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[These rungs get Configuration data (such as timer presets) and distribute as needed.
Note that some Configuration data are used directly in-place.

Enter the time (in seconds) for the Drive to successfully start before declaring a fault.
Enter the time (in seconds) for the Drive to successfully stop before declaring a fault.
Enter the time (in seconds) for the Drive Fault Reset output to be pulsed when a reset is received.
(The reset pulse time is also used for pulsing Start or Stop
output on a start or stop command retrigger in Maintenance.)

If the timer preset calcuated wraps negative (more than 2.14... million seconds), then max out the
or clear the Timer Preset (as appropriate) and flag it.  Note that a negative timer preset will fault the controller!!!

#####  V4.00.00  2018-07-13:  Added audible alert prior to commanded start.  #####
#####  Changed delay / time configuration items to REAL seconds.  #####
#####  V4.10.00  2019-03-25:  Added Inp_HornInh to disable Horn operation.  #####
#####  V4.10.01  2019-10-16:  Modified to handle overlapping Horn and Jog times.  #####]]>
</Comment>
<Text>
<![CDATA[[[MUL(Cfg_FailToStartT,1000.0,Wrk_StartT.PRE) XIC(Wrk_StartT.PRE.31) MOV(2147483647,Wrk_StartT.PRE) ,MUL(Cfg_FailToStopT,1000.0,Wrk_StopT.PRE) XIC(Wrk_StopT.PRE.31) MOV(2147483647,Wrk_StopT.PRE) ,MUL(Cfg_ResetPulseT,1000.0,Wrk_ResetT.PRE) XIC(Wrk_ResetT.PRE.31) CLR(Wrk_ResetT.PRE) ,[GRT(Cfg_StartHornT,1000.0) CLR(Cfg_StartHornT) ,MUL(Cfg_StartHornT,1000.0,Wrk_StartHornT.PRE) ,XIC(Inp_HornInh) CLR(Wrk_StartHornT.PRE) ] XIC(Wrk_StartHornT.PRE.31) CLR(Wrk_StartHornT.PRE) ,CPT(Wrk_JogT.PRE,Cfg_MaxJogT*1000.0+Wrk_StartHornT.PRE) XIC(Wrk_JogT.PRE.31) CLR(Wrk_JogT.PRE) ] OTE(Err_Timer) ,MOV(Wrk_StartT.PRE,Wrk_StartInhT.PRE) MOV(Wrk_StopT.PRE,Wrk_StopInhT.PRE) MOV(Wrk_ResetT.PRE,Wrk_StartRetrigT.PRE) MOV(Wrk_ResetT.PRE,Wrk_StopRetrigT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Bad Raw Scaling configs
Bad Engineering Units Scaling configs
Bad Min or Max Speed Reference clamp limit
Bad simulation speed ramp time
Bad timer config from (rung above)
Bad Alarm config (from P_Alarm)
Bad Cfg_OperKeep / Cfg_ProgKeep config

Then a summary Bad Config status is provided, simply an OR of the individual bits.

#####  V4.00.00  2018-07-13:  Modified to allow the special case where min and max clamping  #####
#####  limits (speed or output datalink) can be EQUAL (clamp at a specific value).  #####
#####  Changed delay / time configuration items to REAL seconds.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_HasSpeedFdbk) [EQU(Cfg_SpeedFdbkRawMax,Cfg_SpeedFdbkRawMin) OTE(Err_FdbkRaw) ,EQU(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) OTE(Err_FdbkEU) ] ,EQU(Cfg_SpeedRefEUMax,Cfg_SpeedRefEUMin) OTE(Err_RefEU) ,EQU(Cfg_SpeedRefRawMax,Cfg_SpeedRefRawMin) OTE(Err_RefRaw) ,XIC(Cfg_HasInpDatalink) [EQU(Cfg_InpDatalinkRawMax,Cfg_InpDatalinkRawMin) OTE(Err_InpDLRaw) ,EQU(Cfg_InpDatalinkEUMax,Cfg_InpDatalinkEUMin) OTE(Err_InpDLEU) ] ,XIC(Cfg_HasOutDatalink) [LES(Cfg_OutDatalinkMax,Cfg_OutDatalinkMin) OTE(Err_OutDLLim) ,EQU(Cfg_OutDatalinkEUMax,Cfg_OutDatalinkEUMin) OTE(Err_OutDLEU) ,EQU(Cfg_OutDatalinkRawMax,Cfg_OutDatalinkRawMin) OTE(Err_OutDLRaw) ] ,[LES(Cfg_MaxSpdRef,Cfg_MinSpdRef) ,LES(Cfg_MinSpdRef,0.0) ] OTE(Err_RefLim) ,LES(Cfg_SimRampT,0.0) OTE(Err_Sim) ,XIC(Err_Timer) ]OTE(Nrdy_CfgErr);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[This rung publishes the Values for the scaled speed reference range.
If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,
the values are swapped so the the EUMax Value is always greater than the EUMin Value.
This makes the HMI bargraph and trend coding easier, and provides values
that can be pinned to the configuration of another block so the VSD's range
 and other block's range are in lockstep.

#####  V4.00.00  2018-07-13:  Added configurable decimal places for display on HMI.  #####
#####  Added checks to ensure Datalink clamp limits are within scaled (EU) range.  #####]]>
</Comment>
<Text>
<![CDATA[[GEQ(Cfg_SpeedRefEUMax,Cfg_SpeedRefEUMin) MOV(Cfg_SpeedRefEUMin,Val_SpeedRefEUMin) MOV(Cfg_SpeedRefEUMax,Val_SpeedRefEUMax) ,LES(Cfg_SpeedRefEUMax,Cfg_SpeedRefEUMin) MOV(Cfg_SpeedRefEUMin,Val_SpeedRefEUMax) MOV(Cfg_SpeedRefEUMax,Val_SpeedRefEUMin) ,LES(Cfg_OutDatalinkMin,Cfg_OutDatalinkEUMin) MOV(Cfg_OutDatalinkEUMin,Cfg_OutDatalinkMin) ,GRT(Cfg_OutDatalinkMin,Cfg_OutDatalinkEUMax) MOV(Cfg_OutDatalinkEUMax,Cfg_OutDatalinkMin) ,LES(Cfg_OutDatalinkMax,Cfg_OutDatalinkEUMin) MOV(Cfg_OutDatalinkEUMin,Cfg_OutDatalinkMax) ,GRT(Cfg_OutDatalinkMax,Cfg_OutDatalinkEUMax) MOV(Cfg_OutDatalinkEUMax,Cfg_OutDatalinkMax) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ,LIM(7,Cfg_InpDLDecPlcs,-1) MOV(2,Cfg_InpDLDecPlcs) ,LIM(7,Cfg_OutDLDecPlcs,-1) MOV(2,Cfg_OutDLDecPlcs) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[This rung publishes the Values for the scaled speed feedback range.
If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,
the values are swapped so the the EUMax Value is always greater than the EUMin Value.
This makes the HMI bargraph and trend coding easier, and provides values
that can be pinned to the configuration of a PID, so the VSD and PID ranges are in lockstep.]]>
</Comment>
<Text>
<![CDATA[[GEQ(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMin,Val_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMax,Val_SpeedFdbkEUMax) ,LES(Cfg_SpeedFdbkEUMax,Cfg_SpeedFdbkEUMin) MOV(Cfg_SpeedFdbkEUMin,Val_SpeedFdbkEUMax) MOV(Cfg_SpeedFdbkEUMax,Val_SpeedFdbkEUMin) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[============================================================
SETTINGS PROCESSING
============================================================
This rung handles received Program Settings:

First, handle clamping of the Program Output Datalink Setting.
(Clamping of the Speed Reference is handled below.)

Then, if the command source is Program and the Operator and External do not retain the Output Datalink,
or if the command source is Operator or External but the Program retains the Output Datalink,
use the Program Setting for the Output Datalink.

The Program Setting for the Speed Reference is handled similarly.

#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[GRT(PSet_OutDatalink,Cfg_OutDatalinkMax) MOV(Cfg_OutDatalinkMax,PSet_OutDatalink) ,LES(PSet_OutDatalink,Cfg_OutDatalinkMin) MOV(Cfg_OutDatalinkMin,PSet_OutDatalink) ,XIC(Wrk_ProgHas3) MOV(PSet_OutDatalink,Wrk_OutDatalink) ,XIC(Wrk_ProgHas0) MOV(PSet_SpeedRef,Wrk_SpeedRef) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[This rung handles received Operator Settings:

First, handle clamping of the Operator Output Datalink Setting.
(Clamping of the Speed Reference is handled below.)

Then, if the command source is Operator and the Program and External do not retain the Output Datalink,
or if the command source is Maintenance,
or if the command source is Program or External but the Operator retains the Output Datalink,
use the Operator Setting for the Output Datalink.

The Operator Setting for the Speed Reference is handled similarly.

#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[GRT(OSet_OutDatalink,Cfg_OutDatalinkMax) MOV(Cfg_OutDatalinkMax,OSet_OutDatalink) ,LES(OSet_OutDatalink,Cfg_OutDatalinkMin) MOV(Cfg_OutDatalinkMin,OSet_OutDatalink) ,XIC(Wrk_OperHas3) MOV(OSet_OutDatalink,Wrk_OutDatalink) ,XIC(Wrk_OperHas0) MOV(OSet_SpeedRef,Wrk_SpeedRef) ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[This rung handles received External Settings:

First, handle clamping of the External Output Datalink Setting.
(Clamping of the Speed Reference is handled below.)

Then, if the command source is External and the Program and Operator do not retain the Output Datalink,
or if the command source is Program or Operator but External retains the Output Datalink,
use the External Setting for the Output Datalink.

The External Setting for the Speed Reference is handled similarly.

#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[GRT(XSet_OutDatalink,Cfg_OutDatalinkMax) MOV(Cfg_OutDatalinkMax,XSet_OutDatalink) ,LES(XSet_OutDatalink,Cfg_OutDatalinkMin) MOV(Cfg_OutDatalinkMin,XSet_OutDatalink) ,XIC(Wrk_ExtHas3) MOV(XSet_OutDatalink,Wrk_OutDatalink) ,XIC(Wrk_ExtHas0) MOV(XSet_SpeedRef,Wrk_SpeedRef) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[This rung handles Override command source for Output Datalink and Speed Reference.

First, handle clamping of the Override Output Datalink Input.
(Clamping of the Speed Reference is handled below.)
Then, if the command source is Override, use the Override Output Datalink Input
and the Override Speed Reference Input.

#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[GRT(Inp_OvrdOutDatalink,Cfg_OutDatalinkMax) MOV(Cfg_OutDatalinkMax,Inp_OvrdOutDatalink) ,LES(Inp_OvrdOutDatalink,Cfg_OutDatalinkMin) MOV(Cfg_OutDatalinkMin,Inp_OvrdOutDatalink) ,XIC(Sts_Ovrd) MOV(Inp_OvrdSpeed,Wrk_SpeedRef) MOV(Inp_OvrdOutDatalink,Wrk_OutDatalink) ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[Ready to receive a new OSet_SpeedRef if tracking is NOT enabled,
or we're in Operator or Maintenance, or,
if we're in Hand or Ovrd, tracking is NOT configured for Ovrd and Hand.

#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Cfg_SetTrack) ,XIC(Wrk_OperHas0) ,[XIC(Sts_Hand) ,XIC(Sts_Ovrd) ] XIO(Cfg_SetTrackOvrdHand) ]OTE(ORdy_SpeedRef);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[Ready to receive other Operator Settings (OSet_xxx) if tracking is NOT enabled,
or we're in Operator or Maintenance.

#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Cfg_SetTrack) ,XIC(Wrk_OperHas3) ]OTE(ORdy_OSet);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE FEEDBACK PROCESSING
============================================================
In preparation for ramping the simulated speed feedback, this rung
determines the time since the previous scan, using a non-stop TON timer.
When we get here, we read the accumulator (in milliseconds, so
divide by 1000.0 to get seconds), then clear the accumulator.  Next scan the accumulator will have
incremented up to the number of milliseconds since last scan.  (Works for scan times up to 2 million seconds.....)]]>
</Comment>
<Text>
<![CDATA[MOV(2147483647,Wrk_ScanT.PRE)TON(Wrk_ScanT,?,?)DIV(Wrk_ScanT.ACC,1000.0,Wrk_ScanTime)CLR(Wrk_ScanT.ACC);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[If the device is in Hand Mode, or if the device was switched from
simulated to real THIS SCAN (ONS), we need to align the object
state with the actual state of the drive.]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ]OTE(Wrk_Hand);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[============================================================
SPEED FEEDBACK PROCESSING
============================================================
If not in simulation and scaling config is valid, the speed feedback is scaled from the raw Input.

If the drive provides no speed feedback:
1. If the drive is running, copy the working Speed Reference to the Speed Feedback
for display on the Graphic Symbol.  (Speed Feedback will be HIDDEN on the Faceplate!)
2.  If the drive is stopped, cllear the Speed Feedback to zero for display.]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)XIO(Err_FdbkRaw)[XIC(Cfg_HasSpeedFdbk) [XIC(Cfg_SimScaleEU) ONS(Wrk_SimScaleEUONS) OTU(Cfg_SimScaleRaw) ,XIC(Cfg_SimScaleRaw) ONS(Wrk_SimScaleRawONS) OTU(Cfg_SimScaleEU) ,CPT(Val_SpeedFdbk,(Inp_SpeedFdbk-Cfg_SpeedFdbkRawMin)/(Cfg_SpeedFdbkRawMax-Cfg_SpeedFdbkRawMin)*(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)+Cfg_SpeedFdbkEUMin) ,XIC(Wrk_Hand) [XIO(Cfg_SimScaleEU) XIO(Cfg_SimScaleRaw) MOV(Val_SpeedFdbk,Wrk_SpeedRef) ,XIC(Cfg_SimScaleEU) XIO(Cfg_SimScaleRaw) CPT(Wrk_SpeedRef,(Val_SpeedFdbk-Cfg_SpeedFdbkEUMin)/(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)*(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)+Cfg_SpeedRefEUMin) ,XIC(Cfg_SimScaleRaw) XIO(Cfg_SimScaleEU) CPT(Wrk_SpeedRef,(Inp_SpeedFdbk-Cfg_SpeedRefRawMin)/(Cfg_SpeedRefRawMax-Cfg_SpeedRefRawMin)*(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)+Cfg_SpeedRefEUMin) ] ] ,XIO(Cfg_HasSpeedFdbk) [XIC(Wrk_RunFdbk) MOV(Wrk_SpeedRef,Val_SpeedFdbk) ,XIO(Wrk_RunFdbk) CLR(Val_SpeedFdbk) ] ]JMP(SkipSpeedSim);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[If the Speed Feedback scaling config values are invalid, just clear
Val_SpeedFdbk and skip the actual speed feedback processing.]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) XIC(Err_FdbkRaw) ,XIC(Err_FdbkEU) ,XIC(Inp_Sim) [XIC(Cfg_SimScaleEU) XIC(Err_RefEU) ,XIC(Cfg_SimScaleRaw) [XIC(Err_FdbkRaw) ,XIC(Err_RefEU) ] ] ]CLR(Val_SpeedFdbk)JMP(SkipSpeedSim);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[If in simulation, simulate accel/decel.

#####  V4.00.00  2018-07-13:  Changed delay / time configuration items to REAL seconds.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Inp_Sim)[[XIC(Wrk_Run) ,XIC(Wrk_Jog) ] [XIO(Cfg_SimScaleEU) XIO(Cfg_SimScaleRaw) MOV(Wrk_SpeedRef,Wrk_SimFdbkTgt) ,[XIC(Cfg_SimScaleEU) XIO(Cfg_SimScaleRaw) CPT(Wrk_SimFdbkTgt,(Wrk_SpeedRef-Cfg_SpeedRefEUMin)/(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)*(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)+Cfg_SpeedFdbkEUMin) ,XIC(Cfg_SimScaleRaw) [CPT(Wrk_SimFdbkTgt,(Wrk_SpeedRef-Cfg_SpeedRefEUMin)/(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)*(Cfg_SpeedRefRawMax-Cfg_SpeedRefRawMin)+Cfg_SpeedRefRawMin) ,CPT(Wrk_SimFdbkTgt,(Wrk_SimFdbkTgt-Cfg_SpeedFdbkRawMin)/(Cfg_SpeedFdbkRawMax-Cfg_SpeedFdbkRawMin)*(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)+Cfg_SpeedFdbkEUMin) ] ] ] ,[XIO(Wrk_Run) XIO(Wrk_Jog) ,XIO(Wrk_Rev) XIO(Sts_ActualDir) ,XIC(Wrk_Rev) XIC(Sts_ActualDir) ] CLR(Wrk_SimFdbkTgt) ,GRT(Cfg_SimRampT,0.0) [CPT(Wrk_Step,Cfg_MaxSpdRef/Cfg_SimRampT*Wrk_ScanTime) ,XIC(Cfg_SimScaleEU) XIO(Cfg_SimScaleRaw) CPT(Wrk_Step,(Wrk_Step-Cfg_SpeedRefEUMin)/(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)*(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)+Cfg_SpeedFdbkEUMin) ,XIC(Cfg_SimScaleRaw) [CPT(Wrk_Step,(Wrk_Step-Cfg_SpeedRefEUMin)/(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)*(Cfg_SpeedRefRawMax-Cfg_SpeedRefRawMin)+Cfg_SpeedRefRawMin) ,CPT(Wrk_Step,(Wrk_Step-Cfg_SpeedFdbkRawMin)/(Cfg_SpeedFdbkRawMax-Cfg_SpeedFdbkRawMin)*(Cfg_SpeedFdbkEUMax-Cfg_SpeedFdbkEUMin)+Cfg_SpeedFdbkEUMin) ] ] ,LEQ(Cfg_SimRampT,0.0) MOV(1.50000000e+038,Wrk_Step) ,CMP(ABS(Val_SpeedFdbk-Wrk_SimFdbkTgt)<=Wrk_Step) MOV(Wrk_SimFdbkTgt,Val_SpeedFdbk) ,CMP((Val_SpeedFdbk-Wrk_SimFdbkTgt)>Wrk_Step) SUB(Val_SpeedFdbk,Wrk_Step,Val_SpeedFdbk) ,CMP((Wrk_SimFdbkTgt-Val_SpeedFdbk)>Wrk_Step) ADD(Val_SpeedFdbk,Wrk_Step,Val_SpeedFdbk) ];]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[============================================================
INPUT DATALINK PROCESSING
============================================================
Scale the Input Datalink (if we have one) to its engineering units.]]>
</Comment>
<Text>
<![CDATA[LBL(SkipSpeedSim)[XIO(Err_InpDLEU) XIC(Cfg_HasInpDatalink) CPT(Val_InpDatalink,Cfg_InpDatalinkEUMin+(Cfg_InpDatalinkEUMax-Cfg_InpDatalinkEUMin)/(Cfg_InpDatalinkRawMax-Cfg_InpDatalinkRawMin)*(Inp_Datalink-Cfg_InpDatalinkRawMin)) ,[XIO(Cfg_HasInpDatalink) ,XIC(Err_InpDLEU) ] CLR(Val_InpDatalink) ];]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[============================================================
RUN FEEDBACK PROCESSING
============================================================
If the drive is NOT being simulated and it HAS and IS USING a run feedback,
use the state of the run feedback input as the drive run state.

If the device is being simulated or has no feedback,
use the (real or simulated) speed feedback to provide "fake" run feedback.

#####  V4.10.00  2019-03-25:  Modified simulated run feedback to handle run at zero speed ref.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) XIC(Cfg_UseRunFdbk) XIC(Inp_Running) ,[XIC(Inp_Sim) ,XIO(Cfg_UseRunFdbk) ] [XIC(Cfg_UseSpeedFdbk) [CMP(ABS(Val_SpeedFdbk)>(0.001*Cfg_SpeedFdbkEUMax)) ,XIC(Wrk_Run) ,XIC(Wrk_Jog) ] ,XIO(Cfg_UseSpeedFdbk) [XIC(Wrk_StartRetrigT.DN) ,XIC(Wrk_StopRetrigT.TT) ] ] ]OTE(Wrk_RunFdbk);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[This rung copies the drive Status Word bits to external Status parameters of the instruction.
When this instruction is in simulation, simulated status is generated to "act like" a drive.]]>
</Comment>
<Text>
<![CDATA[[[XIO(Inp_Sim) XIC(Inp_CommandDir) ,XIC(Inp_Sim) XIO(Wrk_Rev) ] OTE(Sts_CommandDir) ,[XIO(Inp_Sim) [XIC(Inp_ActualDir) OTL(Sts_ActualDir) ,XIO(Inp_ActualDir) OTU(Sts_ActualDir) ] ,XIC(Inp_Sim) EQU(Val_SpeedFdbk,0.0) [XIO(Wrk_Rev) OTL(Sts_ActualDir) ,XIC(Wrk_Rev) OTU(Sts_ActualDir) ] ] ,[XIO(Inp_Sim) XIC(Inp_Accelerating) ,XIC(Inp_Sim) LES(Val_SpeedFdbk,Wrk_SimFdbkTgt) ] OTE(Sts_Accel) ,[XIO(Inp_Sim) XIC(Inp_Decelerating) ,XIC(Inp_Sim) GRT(Val_SpeedFdbk,Wrk_SimFdbkTgt) ] OTE(Sts_Decel) ,XIO(Inp_Sim) XIC(Inp_Alarm) OTE(Sts_Alarm) ,XIO(Inp_Sim) XIO(Inp_Ready) OTE(Sts_NotReady) ,[XIO(Inp_Sim) XIC(Inp_AtSpeed) ,XIC(Inp_Sim) EQU(Wrk_SimFdbkTgt,Val_SpeedFdbk) NEQ(Wrk_SimFdbkTgt,0.0) ] OTE(Sts_AtSpeed) ];]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[Val_Fdbk is the current state of the device feedback, as seen on the AOI's Inputs:
0 = Stopped
1 = Running Forward
2 = Running Reverse
3 = Accelerating
4 = Decelerating]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_RunFdbk) XIO(Sts_Accel) XIO(Sts_Decel) CLR(Val_Fdbk) ,XIC(Wrk_RunFdbk) XIC(Sts_ActualDir) MOV(1,Val_Fdbk) ,XIC(Wrk_RunFdbk) XIO(Sts_ActualDir) MOV(2,Val_Fdbk) ,XIC(Sts_Accel) MOV(3,Val_Fdbk) ,XIC(Sts_Decel) MOV(4,Val_Fdbk) ];]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[============================================================
INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING
============================================================
The Bypass Command bypasses the Bypassable Permissives and Interlocks.]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[The Check Command enables checking of ALL
Permissives and Interlocks (cancels the bypass).]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[If the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.
Bypassing is ACTIVE if Bypass selected OR in Maintenance Mode,
or in Override Mode if Override Bypassing is configured.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[If a Maintenance Bypass function is active, display the Maintenance Bypass
Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:
*  Interlock / Permissive Bypass function is enabled
*  Motor HAS run feedback designated by engineer, but
maintenance has selected to NOT USE run feedback]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Bypass) ,XIC(Cfg_HasRunFdbk) XIO(Cfg_UseRunFdbk) ]OTE(Sts_MaintByp);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[Ready for Interlock / Permissive Bypass if not bypassed.
Ready to cancel Bypass (resume checking) if bypassed.]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[============================================================
ALARM RESET COMMAND HANDLING
============================================================
This rung handles the Alarm Reset Input and Commands
and the "Reset and Ack All" Operator Command.

This rung processes received Reset Commands from:

1.  The Operator via HMI Operator Command, or
2.  Higher-level strategies via Program Command
3.  Pushbuttons or other block via Input
4.  Resets initiated by other device Operator Commands (if configured to do so)
and forwards the Reset to ALL Alarms and latched Shed conditions.

The reset starts the Reset Timer (One-Shot Off-Delay)
to ensure the output is held on for at least the minimum time.

#####  V4.00.00  2018-07-13:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ONS(Wrk_ResetONS) ,[XIC(OCmd_StartFwd) ,XIC(OCmd_StartRev) ,XIC(OCmd_Stop) ,[XIC(OCmd_JogFwd) ,XIC(OCmd_JogRev) ] XIC(Cfg_HasJog) ] XIC(Cfg_OCmdResets) XIC(Wrk_OperHas1) ,[XIC(XCmd_StartFwd) ,XIC(XCmd_StartRev) ,XIC(XCmd_Stop) ,[XIC(XCmd_JogFwd) ,XIC(XCmd_JogRev) ] XIC(Cfg_HasJog) ] XIC(Cfg_XCmdResets) XIC(Wrk_ExtHas1) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_FailToStartAck) ,OTL(PCmd_FailToStopAck) ,OTL(PCmd_DriveFaultAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ][OTL(FailToStart.PCmd_Reset) OTL(FailToStop.PCmd_Reset) OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,XIC(Sts_FailToStart) RES(Wrk_StartT) ,XIC(Sts_FailToStop) RES(Wrk_StopT) ,OTU(Nrdy_PrioStop) OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ,TOF(Wrk_ResetT,?,?) ];]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[The Hold Timer "done" bit comes on immediately and stays on
for the hold time.  If it, or any held-on reset initiator, is TRUE, set the Output.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_ResetT.DN)[XIC(Inp_Faulted) XIO(Inp_Sim) OTE(Out_ClearFault) ,OTL(DriveFault.PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[============================================================
DRIVE START / STOP COMMAND HANDLING
============================================================
In preparation for the Start / Stop logic that follows, this rung
stashes away the Permissive status in reusable bits.
#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd / StartRev / Stop / JogFwd / JogRev  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(Inp_FwdPermOK) ,XIC(Sts_BypActive) ] XIC(Inp_FwdNBPermOK) OTE(Wrk_FwdPermOK) ,[XIC(Inp_RevPermOK) ,XIC(Sts_BypActive) ] XIC(Inp_RevNBPermOK) OTE(Wrk_RevPermOK) ];]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Comment>
<![CDATA[The drive is NOT READY TO RUN if:
* Interlocks are not OK and not bypassed;
* Non-bypassable Interlocks are not OK;
* Permissives are not OK and not bypassed,
or Non-Bypassable Permissives are not OK, 
and the motor is not already starting or running;
* The drive (not simulated) reports that it is faulted;
* There's an I/O failure and the motor is NOT being simulated;
* The motor has a Fail to Start that has not been reset;
* The drive is disabled (by Maintenance);
* This instruction instance has a configuration error.

#####  V4.00.00  2018-07-13:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  V4.00.00  2018-07-13:  Replaced start / stop / fwd / rev with start fwd / start rev / stop  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_OoS) OTE(Nrdy_OoS) ,XIC(Nrdy_CfgErr) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[XIC(Wrk_Run) ,XIC(Wrk_Jog) ] XIO(Sts_Hand) OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,XIO(Wrk_FwdPermOK) XIO(Sts_StartingFwd) XIO(Sts_RunningFwd) [XIO(Wrk_RevPermOK) XIO(Sts_StartingRev) XIO(Sts_RunningRev) ,XIO(Cfg_HasReverse) ] OTE(Nrdy_Perm) ,XIO(Inp_Sim) [XIC(Inp_Faulted) OTE(Sts_DriveFault) OTE(Nrdy_Trip) ,XIO(Inp_Ready) OTE(Nrdy_DriveNR) ] ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ]OTE(Wrk_NotRdy);]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[The drive is NOT READY TO RUN if:
* Interlocks are not OK and not bypassed;
* Non-bypassable Interlocks are not OK;
* Permissives are not OK and not bypassed,
or Non-Bypassable Permissives are not OK, 
and the motor is not already starting or running;
* The drive (not simulated) reports that it is faulted;
* There's an I/O failure and the motor is NOT being simulated;
* The motor has a Fail to Start that has not been reset;
* The drive is disabled (by Maintenance);
* This instruction instance has a configuration error.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_NotRdy) ,XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[The motor is AVAILABLE to be run by automation if it is in PROGRAM
Mode and the "Not Ready" status is cleared.
#####  V4.10.00  2019-03-25:  Changed availability to use input availability from interlocks.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Prog)XIO(Nrdy_PrioStop)XIO(Nrdy_Fail)XIO(Nrdy_CfgErr)XIO(Nrdy_DriveNR)XIO(Nrdy_Trip)XIO(Nrdy_OoS)XIO(Nrdy_Perm)XIO(Nrdy_IOFault)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Comment>
<![CDATA[If we're not timing an HMI or programmed Start or Stop,
and there's no sealed-in fail-to-start or fail-to-stop,
and if Local Start/Stop Control is permitted,
and if we are using run feedback (not in simulation),
detect a local start or stop transition and track state with it.
(Don't track the Start if conditions do not allow the motor to run
or a Jog operation is active.)

#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd /  #####
#####  StartRev / Stop / JogFwd / JogRev.  Deleted Cfg_PCmdClear.  #####
##### V4.00.02  2018-10-30:  Corrected handling Allow Local when horn is enabled.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Cfg_AllowLocal)XIO(Wrk_StartInhT.TT)XIO(Wrk_StartHornT.TT)XIO(Wrk_StopInhT.TT)XIO(Sts_FailToStart)XIO(Sts_FailToStop)XIC(Cfg_UseRunFdbk)XIO(Inp_Sim)XIO(Wrk_Jog)[XIC(Inp_Running) XIO(Sts_NotRdy) OTL(Wrk_Run) ,XIO(Inp_Running) OTU(Wrk_Run) ,[XIC(Inp_CommandDir) ,XIO(Cfg_HasReverse) ] OTU(Wrk_Rev) ,XIO(Inp_CommandDir) XIC(Cfg_HasReverse) OTL(Wrk_Rev) ];]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Comment>
<![CDATA[These next several rungs, in priority order, determine whether
the drive should be running, jogging or stopped.

If a Drive START FORWARD command is received in Operator, Program or Maintenance,
or if in Override and the Override State is RUN, mark the Drive to RUN FORWARD.
Permissives must be OK or bypassed to start the Drive (Interlocks are checked below...).
The drive must be READY (or in simulation), and the drive can't already be jogging.
(Command Sources are mutually exclusive, thus handling the priority.)

#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd /  #####
#####  StartRev / Stop / JogFwd / JogRev.  Deleted Cfg_PCmdClear.  #####
#####  Added audible alert prior to commanded start.  #####
#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_StartFwd) OTU(OCmd_StartFwd) [XIC(Wrk_OperHas1) ,XIC(Sts_Maint) OTL(Wrk_Retrigger) RES(Wrk_StartRetrigT) ] ,XIC(XCmd_StartFwd) OTU(XCmd_StartFwd) XIC(Wrk_ExtHas1) ,XIC(PCmd_StartFwd) OTU(PCmd_StartFwd) XIC(Wrk_ProgHas1) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIO(Sts_NotRdy)XIC(Wrk_FwdPermOK)XIO(Wrk_Jog)[[XIO(Wrk_Run) OTL(Wrk_StartHorn) ,XIC(CmdSrc.Sts_Maint) ] OTL(Wrk_Retrigger) RES(Wrk_StartRetrigT) ,OTL(Wrk_Run) OTU(Wrk_Rev) ];]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Comment>
<![CDATA[These next several rungs, in priority order, determine whether
the drive should be running, jogging or stopped.

If a Drive START REVERSE command is received in Operator, Program or Maintenance,
or if in Override and the Override State is RUN, mark the Drive to RUN REVERSE.
Permissives must be OK or bypassed to start the Drive (Interlocks are checked below...).
The drive must be READY (or in simulation), and the drive can't already be jogging.
(Command Sources are mutually exclusive, thus handling the priority.)

#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd /  #####
#####  StartRev / Stop / JogFwd / JogRev.  Deleted Cfg_PCmdClear.  #####
#####  Added audible alert prior to commanded start.  #####
#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_StartRev) OTU(OCmd_StartRev) [XIC(Wrk_OperHas1) ,XIC(Sts_Maint) OTL(Wrk_Retrigger) RES(Wrk_StartRetrigT) ] ,XIC(XCmd_StartRev) OTU(XCmd_StartRev) XIC(Wrk_ExtHas1) ,XIC(PCmd_StartRev) OTU(PCmd_StartRev) XIC(Wrk_ProgHas1) ,EQU(Inp_OvrdCmd,3) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIC(Cfg_HasReverse)XIO(Sts_NotRdy)XIC(Wrk_RevPermOK)XIO(Wrk_Jog)[[XIO(Wrk_Run) OTL(Wrk_StartHorn) ,XIC(CmdSrc.Sts_Maint) ] OTL(Wrk_Retrigger) RES(Wrk_StartRetrigT) ,OTL(Wrk_Run) OTL(Wrk_Rev) ];]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Comment>
<![CDATA[This rung determines if the Drive SHOULD BE JOGGING FORWARD.  This is when:

* The Operator is requesting to Jog
* The Drive is in OPER or MAINT
* Permissives and Interlocks are OK or bypassed if in OPER
* Non-Bypassable Interlocks and Permissives are OK,
* The drive is Ready (or in simulation), AND
* The drive is not otherwise requested to RUN

#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd /  #####
#####  StartRev / Stop / JogFwd / JogRev.  Deleted Cfg_PCmdClear.  #####
#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_JogFwd) XIC(Wrk_OperHas1) ,XIC(XCmd_JogFwd) XIC(Wrk_ExtHas1) ]XIO(Sts_NotRdy)XIC(Wrk_FwdPermOK)XIO(Wrk_Run)OTL(Wrk_Jog)OTU(Wrk_Rev)OTL(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Comment>
<![CDATA[This rung determines if the Drive SHOULD BE JOGGING REVERSE.  This is when:

* The Operator is requesting to Jog
* The Drive is in OPER or MAINT
* Permissives and Interlocks are OK or bypassed if in OPER
* Non-Bypassable Interlocks and Permissives are OK,
* The drive is Ready (or in simulation), AND
* The drive is not otherwise requested to RUN

#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd /  #####
#####  StartRev / Stop / JogFwd / JogRev.  Deleted Cfg_PCmdClear.  #####
#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_JogRev) XIC(Wrk_OperHas1) ,XIC(XCmd_JogRev) XIC(Wrk_ExtHas1) ]XIC(Cfg_HasReverse)XIO(Sts_NotRdy)XIC(Wrk_RevPermOK)XIO(Wrk_Run)OTL(Wrk_Jog)OTL(Wrk_Rev)OTL(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Comment>
<![CDATA[If the drive is being jogged, run the Jog Timer.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_Jog)TON(Wrk_JogT,?,?);]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Comment>
<![CDATA[If we are sounding the audible start alert (start command accepte) and we lose
the permissive before actually starting the motor, cancel the start

#####  V4.00.00  2018-07-13:  Added audible alert on commanded start.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_StartHorn)[XIO(Wrk_FwdPermOK) XIO(Wrk_Rev) ,XIO(Wrk_RevPermOK) XIC(Wrk_Rev) ]OTU(Wrk_Run)OTU(Wrk_Jog)OTU(OCmd_JogFwd)OTU(OCmd_JogRev)OTU(XCmd_JogFwd)OTU(XCmd_JogFwd)OTU(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Comment>
<![CDATA[If the drive is changed to a Command Source other than Ext, Oper or Maint,
or if the Jog command goes away,
or if the Jog command does not clear within the Maximum Jog Time,
stop jogging.

#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd /  #####
#####  StartRev / Stop / JogFwd / JogRev.  Deleted Cfg_PCmdClear.  #####
#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####
#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(Wrk_OperHas1) XIO(OCmd_JogFwd) XIO(OCmd_JogRev) ,XIC(Wrk_ExtHas1) XIO(XCmd_JogFwd) XIO(XCmd_JogRev) ,XIO(Wrk_OperHas1) XIO(Wrk_ExtHas1) ,XIO(Cfg_HasJog) ] OTU(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ]OTU(OCmd_JogFwd)OTU(OCmd_JogRev)OTU(XCmd_JogFwd)OTU(XCmd_JogRev);]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Comment>
<![CDATA[If a Drive STOP command is received in Operator, External,
Program or Maintenance, or if in Override and the Override State
is STOP, mark the Drive TO STOP (jogging or running).

#####  V4.00.00  2018-07-13:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Stop) OTU(OCmd_Stop) [XIC(Wrk_OperHas1) ,XIC(Cfg_OperStopPrio) XIO(Wrk_OperHas1) OTL(Nrdy_PrioStop) ] ,XIC(XCmd_Stop) OTU(XCmd_Stop) [XIC(Wrk_ExtHas1) ,XIC(Cfg_ExtStopPrio) XIO(Wrk_ExtHas1) OTL(Nrdy_PrioStop) ] ,XIC(PCmd_Stop) OTU(PCmd_Stop) XIC(Wrk_ProgHas1) ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ,XIC(Wrk_NotRdy) ,[XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ] XIO(Sts_Hand) ][[XIC(Wrk_Run) ,XIC(Wrk_Jog) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] ONS(Wrk_NotRdyONS) ] OTL(Wrk_Retrigger) RES(Wrk_StopRetrigT) ,OTU(Wrk_Run) OTU(Wrk_Jog) OTU(Wrk_StartHorn) ,OTU(OCmd_JogFwd) OTU(OCmd_JogRev) OTU(XCmd_JogFwd) OTU(XCmd_JogRev) ];]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Comment>
<![CDATA[Higher Priority: HAND wins over other Modes:
If in Hand, have the Drive follow the RunFeedback.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Hand) ,XIC(S:FS) ][XIC(Wrk_RunFdbk) OTL(Wrk_Run) ,XIO(Wrk_RunFdbk) OTU(Wrk_Run) ,[XIC(Inp_CommandDir) ,XIO(Cfg_HasReverse) ] OTU(Wrk_Rev) ,XIO(Inp_CommandDir) XIC(Cfg_HasReverse) OTL(Wrk_Rev) ];]]>
</Text>
</Rung>
<Rung Number="49" Type="N">
<Comment>
<![CDATA[If anything stops the motor, also stop the pre-start audible.

#####  V4.00.00  2018-07-13:  Added audible alert prior to commanded start.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_Run)XIO(Wrk_Jog)OTU(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="50" Type="N">
<Comment>
<![CDATA[============================================================
START HORN TIMER
============================================================
If the horn should be sounding, run the start horn timer.

#####  V4.00.00  2018-07-13:  Added audible alert prior to commanded start.  #####
#####  V4.10.01  2019-10-16:  Split to separate rung as part of jog lockout change.  #####

@@@@@  The TON is doubled to ensure it goes done  @@@@@
@@@@@  the same scan as enabled if the preset is zero.  @@@@@]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Run) ,XIC(Wrk_Jog) ][XIC(Wrk_StartHorn) TON(Wrk_StartHornT,?,?) TON(Wrk_StartHornT,?,?) ,XIC(Wrk_StartHornT.DN) OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="51" Type="N">
<Comment>
<![CDATA[============================================================
DRIVE START RETRIGGER AND FAIL TO START DETECTION
============================================================
If the drive SHOULD BE RUNNING, run a Start Timer to check for Fail to Start,
 and run a Retrigger timer to pulse the Start output if needed.

#####  V4.00.00  2018-07-13:  Added audible alert prior to commanded start.  #####
#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####

@@@@@  The TON is doubled to ensure it goes done  @@@@@
@@@@@  the same scan as enabled if the preset is zero.  @@@@@]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Run) ,XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] ]XIO(Wrk_StartHorn)[TON(Wrk_StartT,?,?) ,TON(Wrk_StartRetrigT,?,?) TON(Wrk_StartRetrigT,?,?) ,XIO(Wrk_RunFdbk) TON(Wrk_StartInhT,?,?) ,XIC(Wrk_StartRetrigT.DN) OTU(Wrk_Retrigger) ];]]>
</Text>
</Rung>
<Rung Number="52" Type="N">
<Comment>
<![CDATA[If the Start Timer times out and the motor run feedback (or simulated feedback) never showed up,
show the motor as "FAILED TO START"]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_StartT.DN)XIO(Wrk_RunFdbk)XIO(Sts_Maint)OTE(Sts_FailToStart);]]>
</Text>
</Rung>
<Rung Number="53" Type="N">
<Comment>
<![CDATA[============================================================
DRIVE STOP RETRIGGER AND FAIL TO STOP DETECTION
============================================================
If the drive SHOULD BE STOPPED, run a Stop Timer to check for Fail to Stop,
 and run a Retrigger timer to pulse the Stop output if needed.

#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####

@@@@@  The TON is doubled to ensure it goes done  @@@@@
@@@@@  the same scan it is enabled if its preset is zero.  @@@@@]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_Run)[XIO(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ][TON(Wrk_StopT,?,?) ,TON(Wrk_StopRetrigT,?,?) TON(Wrk_StopRetrigT,?,?) ,XIC(Wrk_RunFdbk) TON(Wrk_StopInhT,?,?) ,XIC(Wrk_StopRetrigT.DN) OTU(Wrk_Retrigger) ];]]>
</Text>
</Rung>
<Rung Number="54" Type="N">
<Comment>
<![CDATA[If the Stop Timer times out and the motor run feedback (or simulated feedback)
never showed "stopped", show the motor as "FAILED TO STOP"]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_StopT.DN)XIC(Wrk_RunFdbk)XIO(Sts_Maint)OTE(Sts_FailToStop);]]>
</Text>
</Rung>
<Rung Number="55" Type="N">
<Comment>
<![CDATA[============================================================
SHED ON FAULT LOGIC
============================================================
This rung handles latching in of conditions which are configured to cause
drive to shed (de-energize).]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_FailToStart)XIC(Cfg_ShedOnFailToStart)OTL(Nrdy_Fail);]]>
</Text>
</Rung>
<Rung Number="56" Type="N">
<Comment>
<![CDATA[If a shed condition is latched in above, de-energize the drive.

#####  V4.10.01  2019-10-16:  Corrected handling of Start Horn on shed conditions.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]XIO(Sts_Hand)OTU(Wrk_Run)OTU(Wrk_Jog)OTU(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="57" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE COMMAND ENUMERATED VALUE
============================================================
Val_Cmd is the command currently being processed:
0 = None
1 = Stop
2 = Start Forward
3 = Start Reverse
4 = Jog Forward
5 = Jog Reverse

#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Cmd) ,XIO(Wrk_Run) XIO(Wrk_Jog) [XIC(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] MOV(1,Wrk_Cmd) ,XIC(Wrk_Run) [XIO(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] [XIC(Sts_CommandDir) MOV(2,Wrk_Cmd) ,XIO(Sts_CommandDir) MOV(3,Wrk_Cmd) ] ,XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] [XIC(Sts_CommandDir) MOV(4,Wrk_Cmd) ,XIO(Sts_CommandDir) MOV(5,Wrk_Cmd) ] ,MOV(Wrk_Cmd,Val_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="58" Type="N">
<Comment>
<![CDATA[============================================================
OUTPUT GENERATION
============================================================
If the Drive is NOT SIMULATED, generate the appropriate outputs for the Drive.

If the Drive should be running, is not faulted and not in hardwired control, energize Out_Run.
Also, energize Out_Start until we get feedback that the Drive is running.

If the Drive should be stopped and is not in hardwired control and the feedback shows the Drive
is NOT stopped, or if the Stop command to the drive has been retriggered,
energize the Out_Stop output to stop the Drive.

Finally, if the drive is not simulated, energize the appropriate direction output.

#####  V4.00.00  2018-07-13:  Added audible alert prior to commanded start.  #####
#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)XIO(Sts_Hand)[XIO(Sts_NotRdy) XIO(Wrk_StartHorn) [XIC(Wrk_Run) [OTE(Out_Run) ,[XIO(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] OTE(Out_Start) ] ,XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] OTE(Out_Jog) ] ,XIO(Wrk_Run) [XIO(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ] [XIC(Wrk_RunFdbk) ,XIC(Wrk_Retrigger) ] OTE(Out_Stop) ,XIC(Wrk_StartHorn) OTE(Out_Horn) ,XIO(Wrk_Rev) OTE(Out_Fwd) ,XIC(Wrk_Rev) OTE(Out_Rev) ];]]>
</Text>
</Rung>
<Rung Number="59" Type="N">
<Comment>
<![CDATA[Check the selected speed reference against the configured Maximum and Minimum
allowed reference limits and ensure the speed is within limits.
Be sure the speed reference is not negative.  This object supports reversing
by command only; negative speed reference is NOT supported!]]>
</Comment>
<Text>
<![CDATA[[GRT(Wrk_SpeedRef,Cfg_MaxSpdRef) MOV(Cfg_MaxSpdRef,Wrk_SpeedRef) ,LES(Wrk_SpeedRef,Cfg_MinSpdRef) MOV(Cfg_MinSpdRef,Wrk_SpeedRef) ,LES(Wrk_SpeedRef,0.0) CLR(Wrk_SpeedRef) ]OTE(Sts_SpeedLimited);]]>
</Text>
</Rung>
<Rung Number="60" Type="N">
<Comment>
<![CDATA[If the drive is NOT simulated and its scaling config is valid, scale the
final speed reference from engineering units to Raw (drive) Units.

If the drive is SIMULATED, set the Speed Reference output to ZERO.]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) XIO(Err_RefEU) CPT(Out_SpeedRef,(Wrk_SpeedRef-Cfg_SpeedRefEUMin)*(Cfg_SpeedRefRawMax-Cfg_SpeedRefRawMin)/(Cfg_SpeedRefEUMax-Cfg_SpeedRefEUMin)+Cfg_SpeedRefRawMin) ,[XIC(Inp_Sim) ,XIC(Err_RefEU) ] CLR(Out_SpeedRef) ];]]>
</Text>
</Rung>
<Rung Number="61" Type="N">
<Comment>
<![CDATA[If NOT in simulation, the Output Datalink exists, and its scaling is valid,
the working value is scaled to generate Out_Datalink.
If in simulation, the Output Datalink does not exist, or its scaling is invalid,
Out_Datalink is cleared.]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) XIC(Cfg_HasOutDatalink) XIO(Err_OutDLEU) CPT(Out_Datalink,(Wrk_OutDatalink-Cfg_OutDatalinkEUMin)*(Cfg_OutDatalinkRawMax-Cfg_OutDatalinkRawMin)/(Cfg_OutDatalinkEUMax-Cfg_OutDatalinkEUMin)+Cfg_OutDatalinkRawMin) ,[XIC(Inp_Sim) ,XIO(Cfg_HasOutDatalink) ,XIC(Err_OutDLEU) ] CLR(Out_Datalink) ];]]>
</Text>
</Rung>
<Rung Number="62" Type="N">
<Comment>
<![CDATA[If the Output Datalink exists and its scaling is valid, the working value is copied to Val_OutDatalink.
If the Output Datalink does not exist, or its scaling is invalid, Val_OutDatalink is cleared.]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_HasOutDatalink) XIO(Err_OutDLEU) MOV(Wrk_OutDatalink,Val_OutDatalink) ,[XIO(Cfg_HasOutDatalink) ,XIC(Err_OutDLEU) ] CLR(Val_OutDatalink) ];]]>
</Text>
</Rung>
<Rung Number="63" Type="N">
<Comment>
<![CDATA[Val_SpeedRef (commanded speed)

Based on Mode and Tracking settings, copy the Speed
Reference Value back into the Operator and Program Settings.

#####  Changed P_Mode to P_CmdSrc. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[MOV(Wrk_SpeedRef,Val_SpeedRef) ,XIC(Cfg_SetTrack) [[XIO(Sts_Ovrd) XIO(Sts_Hand) ,XIC(Cfg_SetTrackOvrdHand) ] MOV(Val_SpeedRef,PSet_SpeedRef) MOV(Val_SpeedRef,OSet_SpeedRef) MOV(Val_SpeedRef,XSet_SpeedRef) ,MOV(Val_OutDatalink,PSet_OutDatalink) MOV(Val_OutDatalink,OSet_OutDatalink) MOV(Val_OutDatalink,XSet_OutDatalink) ] ];]]>
</Text>
</Rung>
<Rung Number="64" Type="N">
<Comment>
<![CDATA[This rung generates the Starting, Running, Stopping, Stopped and Jogging Status bits.

If the Drive is commanded to run (Output on) and the feedback doesn't yet show it running,
the Drive is STARTING.

If the Drive is commanded to run (Output on) and the feedback shows it running,
the Drive is RUNNING.

If the Drive is commanded to stoop (Output off) and the feedback still shows it running,
the Drive is STOPPING.

If the Drive is commanded to stop (Output off) and the feedback shows it has stopped,
the Drive is STOPPED.

If the Drive is commanded to jog, show the status as JOGGING.

If the audible alert is active, show the Status as HORN.

#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd / StartRev / Stop / JogFwd / JogRev  #####
#####  V4.10.00  2019-03-25:  Added Horn Status.  #####
#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_StartHorn) XIC(Wrk_Run) XIO(Wrk_Jog) [XIO(Wrk_RunFdbk) [XIC(Sts_CommandDir) OTE(Sts_StartingFwd) ,XIO(Sts_CommandDir) OTE(Sts_StartingRev) ] ,XIC(Wrk_RunFdbk) [XIC(Sts_ActualDir) OTE(Sts_RunningFwd) ,XIO(Sts_ActualDir) OTE(Sts_RunningRev) ] ] ,XIO(Wrk_Run) [XIO(Wrk_Jog) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ] [XIC(Wrk_RunFdbk) [XIC(Sts_ActualDir) OTE(Sts_StoppingFwd) ,XIO(Sts_ActualDir) OTE(Sts_StoppingRev) ] ,XIO(Wrk_RunFdbk) OTE(Sts_Stopped) ] ,XIO(Wrk_StartHorn) XIC(Wrk_Jog) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] [XIC(Sts_CommandDir) OTE(Sts_JoggingFwd) ,XIO(Sts_CommandDir) OTE(Sts_JoggingRev) ] ,XIC(Wrk_StartHorn) OTE(Sts_Horn) ];]]>
</Text>
</Rung>
<Rung Number="65" Type="N">
<Comment>
<![CDATA[============================================================
OPERATOR COMMAND READIES
============================================================
Ready to Start if in Operator Manual, Stopped, and Permissives and Interlocks are OK.

Ready to Stop if in Operator Manual (or Operator has priority stop) and (Running or Starting).

#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd / StartRev / Stop / JogFwd / JogRev  #####
#####  Aligned ready bit naming with command bit names.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_NotRdy)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][XIC(Wrk_OperHas1) [XIC(Inp_Ready) ,XIC(Inp_Sim) ] [[XIC(Sts_Stopped) ,XIC(Sts_Maint) [XIC(Sts_RunningFwd) ,XIC(Sts_RunningRev) ] ] [XIC(Wrk_FwdPermOK) OTE(ORdy_StartFwd) ,XIC(Wrk_RevPermOK) OTE(ORdy_StartRev) ] ,XIC(Cfg_HasJog) XIO(Wrk_Run) [XIC(Wrk_FwdPermOK) OTE(ORdy_JogFwd) ,XIC(Wrk_RevPermOK) OTE(ORdy_JogRev) ] ] ,[XIC(Wrk_OperHas1) ,XIC(Cfg_OperStopPrio) ] XIO(Sts_StoppingFwd) XIO(Sts_StoppingRev) OTE(ORdy_Stop) ];]]>
</Text>
</Rung>
<Rung Number="66" Type="N">
<Comment>
<![CDATA[============================================================
REMAINING DRIVE VALUES AND STATUS
============================================================
This rung copies a number of values from the drive directly
to their final Value and Status output parameters.]]>
</Comment>
<Text>
<![CDATA[NEQ(Inp_LastFaultCode,0)MOV(Inp_LastFaultCode,Val_LastFaultCode);]]>
</Text>
</Rung>
<Rung Number="67" Type="N">
<Comment>
<![CDATA[If the drive is Faulted, this rung finds the Fault Description for
the given Fault Code within the Reference Fault Code List 
(In/Out Parameter).  (The same Fault Code List tag
can be referenced by ALL instances of this instruction
that use the fault code -- same drive class!!!)

1.  Find the number of entries in the Fault Code List (Array SIZE).
2.  Search (FSC) the Fault Code List for a matching Code.
3.  If found, copy the corresponding Description to Val_FaultDesc.
4.  If NOT found, copy list entry zero ("No Help Available for this code").]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_DriveFault)[RES(Wrk_FaultDescFSC) SIZE(Ref_FaultCodeList,0,Wrk_FaultDescFSC.LEN) ,FSC(Wrk_FaultDescFSC,?,?,ALL,Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Code=Inp_LastFaultCode) ,XIC(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[Wrk_FaultDescFSC.POS].Desc,Val_FaultDesc,1) ,XIO(Wrk_FaultDescFSC.FD) COP(Ref_FaultCodeList[0].Desc,Val_FaultDesc,1) ];]]>
</Text>
</Rung>
<Rung Number="68" Type="N">
<Comment>
<![CDATA[============================================================
ALARM PROCESSING
============================================================
The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:
* If the motor DOES NOT HAVE RUN FEEDBACK, the Fail to Start and Fail to Stop
alarms will never occur and should not exist.  (If feedback exists, 
the Fail alarms must be allowed to exist.)

Note that if Cfg_HasRunFdbk is zero, Run Feedback is simulated using the
Speed Feedback, if the drive has that!

#####  V4.00.00  2018-07-13:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(IntlkTrip.PCfg_AllowExist) OTL(DriveFault.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,[XIC(Cfg_HasRunFdbk) ,XIC(Cfg_HasSpeedFdbk) ] OTE(FailToStart.PCfg_AllowExist) OTE(FailToStop.PCfg_AllowExist) ];]]>
</Text>
</Rung>
<Rung Number="69" Type="N">
<Comment>
<![CDATA[Let the Alarm instance know if this object is taken Out of Service

#####  V4.00.00  2018-07-13:  Now using P_CmdSrc, including Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(CmdSrc.Sts_OoS)OTE(FailToStart.Inp_OoS)OTE(FailToStop.Inp_OoS)OTE(IntlkTrip.Inp_OoS)OTE(DriveFault.Inp_OoS)OTE(IOFault.Inp_OoS);]]>
</Text>
</Rung>
<Rung Number="70" Type="N">
<Comment>
<![CDATA[Handle Motor Failed to Start Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(FailToStart);]]>
</Text>
</Rung>
<Rung Number="71" Type="N">
<Comment>
<![CDATA[Handle Motor Failed to Stop Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(FailToStop);]]>
</Text>
</Rung>
<Rung Number="72" Type="N">
<Comment>
<![CDATA[Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IntlkTrip);]]>
</Text>
</Rung>
<Rung Number="73" Type="N">
<Comment>
<![CDATA[Handle Drive Fault Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(DriveFault);]]>
</Text>
</Rung>
<Rung Number="74" Type="N">
<Comment>
<![CDATA[Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IOFault);]]>
</Text>
</Rung>
<Rung Number="75" Type="N">
<Comment>
<![CDATA[If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit
summary status bit (which puts the "I" box on the graphic symbol).]]>
</Comment>
<Text>
<![CDATA[[XIC(FailToStart.Sts_AlmInh) ,XIC(FailToStop.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(DriveFault.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="76" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Bad Raw Scaling configs
Bad Engineering Units Scaling configs
Bad Min or Max Speed Reference clamp limit
Bad simulation speed ramp time
Bad timer config from (rung above)
Bad Alarm config (from P_Alarm)
Bad Cfg_OperKeep / Cfg_ProgKeep config

Then a summary Bad Config status is provided, simply an OR of the individual bits.

#####  V4.00.00  2018-07-13:  Modified to allow the special case where min and max clamping  #####
#####  limits (speed or output datalink) can be EQUAL (clamp at a specific value).  #####
#####  Changed delay / time configuration items to REAL seconds.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,[XIC(FailToStart.Sts_Err) ,XIC(FailToStop.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(DriveFault.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="77" Type="N">
<Comment>
<![CDATA[Val_Sts is the current device status, as determined by this AOI,
based on its knowledge of commands executed and feedback.
(This is the status that should be monitored by, for example, FT Historian.)
0 = Powerup / Unknown (in Hand but having no feedback, for example)
0 = Powerup / Unknown
1 = Stopped
2 = Running Forward
3 = Running Reverse
4 = Running Slow
5 = Starting Forward
6 = Starting Reverse
7 = Starting Slow
8 = Jogging Forward
9 = Jogging Reverse
10 = Stopping
14 = Horn

Val_Fault is the current device fault status, as determined by this AOI,
based on its knowledge of commands executed and feedback.
(This is the fault status that should be monitored by, for example, FT Historian.)
0 = None
16 = Fail to Start
17 = Fail to Stop
18 = Drive Fault
32 = I/O Fault (from Input)
34 = Configuration Error

#####  V4.00.00 2018-07-13:  Changed Start / Stop / Jog / Fwd / Rev to StartFwd / StartRev / Stop / JogFwd / JogRev  #####
#####  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  V4.10.00  2019-03-25:  Added Horn Status.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_Stopped) MOV(1,Wrk_Sts) ,XIC(Sts_RunningFwd) MOV(2,Wrk_Sts) ,XIC(Sts_RunningRev) MOV(3,Wrk_Sts) ,XIC(Sts_StartingFwd) MOV(5,Wrk_Sts) ,XIC(Sts_StartingRev) MOV(6,Wrk_Sts) ,XIC(Sts_JoggingFwd) MOV(8,Wrk_Sts) ,XIC(Sts_JoggingRev) MOV(9,Wrk_Sts) ,[XIC(Sts_StoppingFwd) ,XIC(Sts_StoppingRev) ] MOV(10,Wrk_Sts) ,XIC(Sts_Horn) MOV(14,Wrk_Sts) ,XIC(Nrdy_Fail) MOV(16,Wrk_Fault) ,XIC(Sts_FailToStop) MOV(17,Wrk_Fault) ,XIC(Sts_DriveFault) MOV(18,Wrk_Fault) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="78" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_SrcQ) ,XIC(Cfg_UseSpeedFdbk) MOV(1,Wrk_SrcQ) ,[XIO(Cfg_HasRunFdbk) ,XIO(Cfg_HasSpeedFdbk) ] MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,[XIC(Err_FdbkRaw) ,XIC(Err_FdbkEU) ] MOV(35,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="79" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration

If the drive is using run feedback (for state) and has speed feedback, all is live and good.
If the drive is using speed feedback to determine run state, state is assumed good.
If the drive does not have speed feedback, speed is no-feedback assumed good.]]>
</Comment>
<Text>
<![CDATA[MOV(SrcQ_IO,SrcQ);]]>
</Text>
</Rung>
<Rung Number="80" Type="N">
<Comment>
<![CDATA[============================================================
NOTIFICATION VALUE
============================================================
Indicate the current alarm notification level as the max of any of the alarms,
and set the low-order bit for reset or ack required:
0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged

#####  V4.00.00  2018-07-13:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(FailToStart.Val_Notify,Wrk_Notify) MOV(FailToStart.Val_Notify,Wrk_Notify) ,GRT(FailToStop.Val_Notify,Wrk_Notify) MOV(FailToStop.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(DriveFault.Val_Notify,Wrk_Notify) MOV(DriveFault.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(FailToStart.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(FailToStop.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(DriveFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];]]>
</Text>
</Rung>
<Rung Number="81" Type="N">
<Comment>
<![CDATA[This rung identifies:
* if a latched Shed condition requires a reset in order to run the motor;
* if that reset or any alarm reset or other reset is required; and
* if any reset or acknowledge from the operator is required.

#####  V4.00.00  2018-07-13:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(FailToStart.Sts_RdyAck) ,XIC(FailToStop.Sts_RdyAck) ,XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ,XIC(DriveFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(FailToStart.Sts_RdyReset) ,XIC(FailToStop.Sts_RdyReset) ,XIC(IntlkTrip.Sts_RdyReset) ,XIC(DriveFault.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_Trip) ,XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear Ownership, set drive to STOP, clear "lurking" Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, set the Ownership to NO OWNER (0).]]>
</Comment>
<Text>
<![CDATA[CLR(PSet_Owner)CLR(Val_Owner);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
"ASPECT" OWNERSHIP
============================================================
Using the Command Source determined above, and the Cfg_OperKeep, Cfg_ProgKeep and
Cfg_ExtKeep bits, determine who (Prog, Oper or Ext) "owns"
each of the Device's "aspects":
Speed Reference (.0), Commands (.1), Output Datalink (.3).

The bits within Cfg_xxxxKeep determine which "aspects"
(sub-functions of this AOI) are retained by the Oper, Prog or Ext
when one of the other command sources is selected.

All aspects (functions) may be "kept" (basically locking the command source
slection, rendering it moot --  you get to explain how it works to your operators!!!),
but it is NOT allowed to have any given function retained by more than one
source.  This rung ensures that no function is "kept" by more than one source.

ON PRESCAN:  If any two of Oper Keep, Prog Keep and Ext Keep get set on download or during
controller PROG mode, they are ALL CLEARED on powerup!!!]]>
</Comment>
<Text>
<![CDATA[[[XIC(Cfg_OperKeep.0) XIC(Cfg_ProgKeep.0) ,XIC(Cfg_OperKeep.0) XIC(Cfg_ExtKeep.0) ,XIC(Cfg_ExtKeep.0) XIC(Cfg_ProgKeep.0) ] OTU(Cfg_OperKeep.0) OTU(Cfg_ProgKeep.0) OTU(Cfg_ExtKeep.0) ,[XIC(Cfg_OperKeep.1) XIC(Cfg_ProgKeep.1) ,XIC(Cfg_OperKeep.1) XIC(Cfg_ExtKeep.1) ,XIC(Cfg_ExtKeep.1) XIC(Cfg_ProgKeep.1) ] OTU(Cfg_OperKeep.1) OTU(Cfg_ProgKeep.1) OTU(Cfg_ExtKeep.1) ,[XIC(Cfg_OperKeep.3) XIC(Cfg_ProgKeep.3) ,XIC(Cfg_OperKeep.3) XIC(Cfg_ExtKeep.3) ,XIC(Cfg_ExtKeep.3) XIC(Cfg_ProgKeep.3) ] OTU(Cfg_OperKeep.3) OTU(Cfg_ProgKeep.3) OTU(Cfg_ExtKeep.3) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA["Lurking" Commands not handled elsewhere are cleared.

#####  V4.00.00  2018-07-13:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(OCmd_StartFwd) OTU(OCmd_StartRev) OTU(OCmd_Stop) ,OTU(OCmd_JogFwd) OTU(OCmd_JogRev) ,OTU(XCmd_StartFwd) OTU(XCmd_StartRev) OTU(XCmd_Stop) ,OTU(XCmd_JogFwd) OTU(XCmd_JogRev) ,OTU(PCmd_StartFwd) OTU(PCmd_StartRev) OTU(PCmd_Stop) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-13:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(ORdy_StartFwd) OTU(ORdy_StartRev) OTU(ORdy_Stop) ,OTU(ORdy_JogFwd) OTU(ORdy_JogRev) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(Sts_RdyAck) OTU(ORdy_SpeedRef) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[On powerup (prescan), set drive to stop.]]>
</Comment>
<Text>
<![CDATA[OTU(Wrk_Run)OTU(Wrk_Jog);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Reset the fault condition Shed latches.]]>
</Comment>
<Text>
<![CDATA[OTU(Nrdy_PrioStop)OTU(Nrdy_Fail)OTU(Nrdy_IOFault);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Outputs are cleared on Prescan.

#####  V4.00.00  2018-07-13:  Added Autible Alert on start.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Out_Start) OTU(Out_Stop) OTU(Out_Run) OTU(Out_Jog) ,OTU(Out_Fwd) OTU(Out_Rev) OTU(Out_ClearFault) OTU(Out_Horn) ,CLR(Out_SpeedRef) CLR(Out_Datalink) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Show the enumerated drive command as NONE.
Show the enumerated drive feedback as NONE.
Show the enumerated drive status as POWERUP / UNKNOWN.]]>
</Comment>
<Text>
<![CDATA[CLR(Val_Cmd)CLR(Val_Fdbk)CLR(Val_Sts);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_Intlk" Revision="4.10" RevisionExtension=".01 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-04-02T16:58:50.551Z" CreatedBy="Not Available" EditedDate="2019-10-16T20:50:58.588Z" EditedBy="PROCESS\Library"
 SoftwareRevision="v18.02">
<Description>
<![CDATA[Interlocks]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction monitors up to 16 Interlock conditions.  It provides these features:

*  The "OK" state of each Interlock Input is configurable.  By default,
    each Input is 1 to trip, 0 when OK to run.
*  Interlocks may be configured as Latched.  Latched Interlocks
    require a Reset Command to clear.  The latching function can be
    inhibited via a Latch Defeat input, for example, to avoid latching
    Interlocks for a stopped motor.
*  Interlocks may be configured as Bypassable; Non-Bypassable
    Interlocks are reported separately so the destination object can
    decide whether to bypass (ignore) bypassable interlocks, such
    as in Maintenance Mode.
*  First-Out reporting indicates the first condition that caused the
    running equipment to be tripped.
*  For each Interlock condition, a Tag may be defined for navigation.
    Clicking the Interlock description will call up the associated Tag's
    Faceplate.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)
See 4.10 Release Notes for details.
* Modified conditions for clearing first-out status and text.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Changed type of Val_FirstOutTxt to STRING_Cond.
* Corrected Scan Mode selection to execute Prescan logic.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-05)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Added Val_FirstOutTxt string (Local, read-only) for use in
   IntlkTrip alarm message  (ref: KnowledgeBase answer ID 672568).
* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyReset for use by external objects.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk00" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.0" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 00, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk01" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.1" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 01, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk02" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.2" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 02, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk03" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.3" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 03, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk04" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.4" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 04, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk05" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.5" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 05, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk06" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.6" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 06, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk07" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.7" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 07, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk08" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.8" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 08, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk09" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.9" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 09, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk10" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.10" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 10, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk11" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.11" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 11, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk12" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.12" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 12, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk13" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.13" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 13, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk14" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.14" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 14, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Intlk15" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.15" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Cond. 15, Stop if not in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_BypActive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Bypassing is currently active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_LatchDefeat" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Latch Defeat 1=Do
not latch inputs even if configured for latching]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset Latched Interlocks and First-Out]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OKState" TagType="Base" DataType="INT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits indicate which state (0 or 1) of each input is OK to run]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_Latched" TagType="Base" DataType="INT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set bits indicate which conditions are latched (sealed in)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_Bypassable" TagType="Base" DataType="INT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set bits indicate which conditions can be bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasNav" TagType="Base" DataType="INT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set bits indicate which Navigation buttons are enabled]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Reset Latched Interlocks]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_IntlkOK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Overall Interlock Status (1=OK to run, 0=Stop)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NBIntlkOK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Non-Bypassable Interlock Status (1=All NB Interlocks OK to run)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Interlock Bypassing is Active (ignore bypassable interlocks)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched interlock (returned to OK) is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_Intlk" TagType="Base" DataType="INT" Usage="Output" Radix="Binary" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Individual Interlock Status (1=Stop, 0=OK)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_FirstOut" TagType="Base" DataType="INT" Usage="Output" Radix="Binary" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Interlock First Out Status (bit 1 is First Not-OK condition)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="P_Intlk" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Cfg_CondTxt" DataType="STRING_Cond" Dimensions="16" ExternalAccess="Read/Write">
<Description>
<![CDATA[Short HMI description of Interlock Conditions]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="STRING_Cond" Dimensions="16">
<Element Index="[0]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA['Enter Description #0']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Inp" DataType="INT" Radix="Binary" ExternalAccess="Read/Write">
<Description>
<![CDATA[Collection copy of Inp_IntlkXXs]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NB" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Working register for Non-Bypassable Interlock ogic]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Intlk" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Working register for Interlock logic]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FirstOut" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Working register for First Out logic]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Sts" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Working register for generating Interlock status]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_PrevSts" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Interlock Status previous scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_LatchEnable" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Latch interlock if configured to latch, 0=don't latch]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_InpInv" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Input states after inversion based on Cfg_OKState]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Type identifier for HMI navigation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'P_Intlk$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['P_Intlk']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[10,'Interlocks$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="10">
<![CDATA['Interlocks']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'P_Intlk$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['P_Intlk']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[25,'Interlocks with First Out$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="25">
<![CDATA['Interlocks with First Out']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_NavTag" DataType="STRING_NavTag" Dimensions="16" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagnames for destinations of Navigation buttons]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="STRING_NavTag" Dimensions="16">
<Element Index="[0]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="MSet_Bypass" DataType="INT" Radix="Binary" ExternalAccess="Read/Write">
<Description>
<![CDATA[Individual condition Maintenance Bypass toggles]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_FirstOutTxt" DataType="STRING_Cond" ExternalAccess="Read Only">
<Description>
<![CDATA[Text Description of First-Out Condition]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NonIntlkStop" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[One-Shot store: Stop OTHER than Interlock Stop occurred.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SetFirstOut" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[One-Shot store: First Out update triggered]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset Latched Interlocks]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Set summary "OK" Status bits to FALSE (0)]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================
 Clear "Lurking" Commands (received while on false rung).

#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[OTU(OCmd_Reset)OTU(PCmd_Reset);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[ 
Since we're not processing Operator Commands, we're not READY for them either!]]>
</Comment>
<Text>
<![CDATA[OTU(ORdy_Reset);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[If this Interlocks instruction is OFF-SCAN (rung is false or EnableIn is false in FBD),
then set the summary Interlock OK Status bits to FALSE (0).]]>
</Comment>
<Text>
<![CDATA[OTU(Sts_IntlkOK)OTU(Sts_NBIntlkOK);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Individual Interlock Bypasses can only be set for conditions that are
configured as Bypassable.  This AND clears all the MSets for inputs
that are NOT Bypassable.]]>
</Comment>
<Text>
<![CDATA[AND(MSet_Bypass,Cfg_Bypassable,MSet_Bypass);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Check Interlock Conditions]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_Intlk:  PROCESS -- INTERLOCKS
============================================================
Revision 4.10.01 Release  2019-10-16:  See V4.10.xx Release Notes for details.
V1.x, V2.x, and V3.x Revision History archived.
V4.00.00  2018-07-16:  Changed Inf_ items to HMI_, and added Cfg_Area for security.
Added Val_FirstOutTxt string (Local, read-only) for use in
IntlkTrip alarm message  (ref: KnowledgeBase answer ID 672568).
Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
All OCmds/MCmds and ORdys/MRdys are now Local Tags.
Added Sts_RdyReset for use by external objects.
V4.10.00  2019-03-08:  Changed type of Val_FirstOutTxt to STRING_Cond.
Corrected Scan Mode selection to execute Prescan logic. Added Cfg_HasMoreObj.\
V4.10.01  2019-10-16:  Modified conditions for clearing first-out status and text.
============================================================
This Instruction monitors up to 16 Interlock conditions.  It provides these features:

*  The "OK" state of each Interlock Input is configurable.
By default, each Input is 1 to trip, 0 when OK to run.
*  Interlocks may be configured as Latched.  Latched Interlocks
require a Reset Command to clear.  The latching function can be inhibited
via a Latch Defeat input, for example, to avoid latching Interlocks for a stopped motor.
*  Interlocks may be configured as Bypassable.  Bypassable Interlocks are reported
separately; the destination object can use this information to bypass these
Interlocks in Maintenance Mode or upon command.
*  First-Out reporting indicates the first condition that
caused the running equipment to be tripped.
* For each Interlock condition, a Tag may be defined for navigation. Clicking
the Interlock description will call up the associated Tag's Faceplate.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, Val_FirstOutTxt; renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)[LOWER(Cfg_Desc,Cfg_Label) LOWER(Cfg_Tag,Cfg_Area) CONCAT(HMI_Lib,HMI_Type,Val_FirstOutTxt) ,LOWER(Cfg_CondTxt[0],Cfg_CondTxt[1]) LOWER(Cfg_CondTxt[2],Cfg_CondTxt[3]) LOWER(Cfg_CondTxt[4],Cfg_CondTxt[5]) LOWER(Cfg_CondTxt[6],Cfg_CondTxt[7]) ,LOWER(Cfg_CondTxt[8],Cfg_CondTxt[9]) LOWER(Cfg_CondTxt[10],Cfg_CondTxt[11]) LOWER(Cfg_CondTxt[12],Cfg_CondTxt[13]) LOWER(Cfg_CondTxt[14],Cfg_CondTxt[15]) ,LOWER(Cfg_NavTag[0],Cfg_NavTag[1]) LOWER(Cfg_NavTag[2],Cfg_NavTag[3]) LOWER(Cfg_NavTag[4],Cfg_NavTag[5]) LOWER(Cfg_NavTag[6],Cfg_NavTag[7]) ,LOWER(Cfg_NavTag[8],Cfg_NavTag[9]) LOWER(Cfg_NavTag[10],Cfg_NavTag[11]) LOWER(Cfg_NavTag[12],Cfg_NavTag[13]) LOWER(Cfg_NavTag[14],Cfg_NavTag[15]) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
INPUT GATHERING
============================================================
This object uses word-wise logic.  The 16 interlock inputs are aliased
to the Wrk_Inp word, so no logic is needed to collect the individual
conditions.  We can immediately start processing the interlock logic.
============================================================
HANDLE "OK STATE" INVERSIONS
============================================================
This rung inverts the Input bits whose "OK State" is 1 (0 to Stop).
The resulting Wrk_Inp word is ZERO if all interlock inputs are "OK".]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)XOR(Wrk_Inp,Cfg_OKState,Wrk_InpInv);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND PROCESSING
============================================================
On receipt of a Reset Command, the output
Interlock Status (internal copy, actually) is cleared.
(Later logic may fill this in again if some Interlock conditions are true...)

NOTE:  This object is "Modeless" -- Operator and Program Commands
are accepted at any time.

#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(Inp_Reset) ]CLR(Wrk_Sts);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[If the Latch Defeat Input is ON (say, motor not running) and the stored interlock
status is clear (typically, after we get a reset in the rung above),
switch to "not latching" for all interlock inputs (regardless of Cfg_Latched).

This has the effect of keeping the Latch Enable work bit ON until a Reset is received.
Hence this is part of the "reset command processing" logic....]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_Sts,0)XIC(Inp_LatchDefeat)OTU(Wrk_LatchEnable);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[============================================================
INTERLOCK PROCESSING
============================================================
This rung clears any bits in the stored Interlock status for which the
Input bit is OFF and the bit is NOT configured as Latched.

If the LatchDefeat input in OFF, set the internal Latch Enable work bit.
If this bit is ON, don't clear any latched bits with this rung (keep them latched).
If this bit is OFF, clear any bits that are NOT on in the input, whether
configured for latching or not!]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_LatchDefeat) OTL(Wrk_LatchEnable) ,XIC(Wrk_LatchEnable) OR(Cfg_Latched,Wrk_InpInv,Wrk_Intlk) ,XIO(Wrk_LatchEnable) MOV(Wrk_InpInv,Wrk_Intlk) ]AND(Wrk_Sts,Wrk_Intlk,Wrk_Sts);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[This rung SETS Interlock status bits for any Interlock condition Input that is true.]]>
</Comment>
<Text>
<![CDATA[OR(Wrk_Sts,Wrk_InpInv,Wrk_Sts);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Individual Interlock Bypasses can only be set for conditions that are
configured as Bypassable.  This AND clears all the MSets for inputs
that are NOT Bypassable.

The internal Non-Bypassable Interlocks word has bits set only if the Input is TRUE
AND the bit is configured as a NON-bypassable Interlock OR NOT bypassed..]]>
</Comment>
<Text>
<![CDATA[AND(MSet_Bypass,Cfg_Bypassable,MSet_Bypass)NOT(MSet_Bypass,Wrk_NB)AND(Wrk_Sts,Wrk_NB,Wrk_NB);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Clear the First Out status and text when the Latch Defeat input turns off (One-Shot).
This generally occurs when the downstream device STARTS.

#####  V4.00.00  2018-07-16:  Added Val_FirstOutTxt string (Local, read-only) for use in IntlkTrip alarm message.  #####
#####  V4.10.01  2019-10-16:  Modified conditions for clearing first-out status and text.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_LatchDefeat)ONS(Wrk_NonIntlkStop)CLR(Wrk_FirstOut)FLL(0,Val_FirstOutTxt,1);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[If an interlock condition occurs (which interlocks depends on the
bypass status!) and the Latch Defeat input is NOT set,
the equipment is running and will be shut down.
If this happens, record the First Out status.

#####  V4.00.00  2018-07-16:  Added Val_FirstOutTxt string (Local, read-only) for use in IntlkTrip alarm message.  #####
#####  V4.10.00  2019-03-08:  Changed type of Val_FirstOutTxt to STRING_Cond.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_BypActive) NEQ(Wrk_Sts,0) ,XIC(Inp_BypActive) NEQ(Wrk_NB,0) ]XIO(Inp_LatchDefeat)ONS(Wrk_SetFirstOut)[XIO(Inp_BypActive) CPT(Wrk_FirstOut,(Wrk_Sts)AND(NOT(Wrk_PrevSts))) ,XIC(Inp_BypActive) CPT(Wrk_FirstOut,(Wrk_NB)AND(NOT(Wrk_PrevSts))) ,NEQ(Wrk_FirstOut,0) [XIC(Wrk_FirstOut.15) COP(Cfg_CondTxt[15],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.14) COP(Cfg_CondTxt[14],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.13) COP(Cfg_CondTxt[13],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.12) COP(Cfg_CondTxt[12],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.11) COP(Cfg_CondTxt[11],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.10) COP(Cfg_CondTxt[10],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.9) COP(Cfg_CondTxt[9],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.8) COP(Cfg_CondTxt[8],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.7) COP(Cfg_CondTxt[7],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.6) COP(Cfg_CondTxt[6],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.5) COP(Cfg_CondTxt[5],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.4) COP(Cfg_CondTxt[4],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.3) COP(Cfg_CondTxt[3],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.2) COP(Cfg_CondTxt[2],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.1) COP(Cfg_CondTxt[1],Val_FirstOutTxt,1) ,XIC(Wrk_FirstOut.0) COP(Cfg_CondTxt[0],Val_FirstOutTxt,1) ] ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[The value used for "First Out" generation this scan is stored
as the "previous" value for use in the above logic next scan.]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_BypActive) MOV(Wrk_Sts,Wrk_PrevSts) ,XIC(Inp_BypActive) MOV(Wrk_NB,Wrk_PrevSts) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[============================================================
STATUS GENERATION
============================================================
This rung generates the public Status for this object.
If all the Interlock Status bits are zero, there is no condition to
shut down the affected equipment.  In that case, show the Interlock Status as "OK"

Similar logic applies for the Non-Bypassable Interlocks OK Status.

Also show the individual Interlock Status bits and the First Out Status bits.

NOTE:  Working registers are used to prevent outside writes to the Sts_xxx
parameters from affecting the state of this object!]]>
</Comment>
<Text>
<![CDATA[[[EQU(Wrk_Sts,0) OTE(Sts_IntlkOK) ,EQU(Wrk_NB,0) OTE(Sts_NBIntlkOK) ] ,XIC(Inp_BypActive) OTE(Sts_BypActive) ,MOV(Wrk_Sts,Sts_Intlk) ,MOV(Wrk_FirstOut,Sts_FirstOut) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND READIES
============================================================
This Interlock ojbect is ready for (needs) a RESET Command
if any Latched Interlocks are SET.]]>
</Comment>
<Text>
<![CDATA[CMP((NOT(Wrk_InpInv))AND(Wrk_Sts)AND(Cfg_Latched))OTE(ORdy_Reset);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear "lurking" Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, clear any "lurking" Commands.]]>
</Comment>
<Text>
<![CDATA[OTU(OCmd_Reset)OTU(PCmd_Reset);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_Perm" Revision="4.10" RevisionExtension=".00 Release" Vendor="Rockwell Automation" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-04-03T19:38:05.264Z" CreatedBy="Not Available" EditedDate="2019-03-08T17:14:53.887Z" EditedBy="PROCESS\Library"
 SoftwareRevision="v18.02">
<Description>
<![CDATA[Permissives]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction monitors up to 16 Permissive conditions.  It provides these features:

*  The "OK" state of each Permissive Input is configurable.  By default,
    each Input is 1 when OK to start, 0 when not OK to start.
*  Permissives may be configured as Bypassable.  A separate Sts_NBPermOK 
    (Non-Bypassable Permissives OK) status is provided, which the destination
    object can use for Bypass, Maintenance and other functions,
    where Bypassable Permissives can be ignored.

All Permissive Inputs must be in their configured "OK" states
for the P_Perm instruction to provide a "PermOK" status.

All non-bypassable Permissive inputs must be in their configured "OK" states
for the P_Perm instruction to provide a "NBPermOK" status.

For each Permissive condition, a Tag may be defined for navigation. Clicking
the Permissive description will call up the associated Tag's Faceplate.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-05)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* OSets / OCmds and MSets / MCmds are now LOCAL TAGS.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm00" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.0" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 00, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm01" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.1" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 01, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm02" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.2" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 02, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm03" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.3" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 03, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm04" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.4" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 04, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm05" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.5" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 05, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm06" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.6" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 06, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm07" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.7" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 07, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm08" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.8" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 08, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm09" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.9" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 09, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm10" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.10" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 10, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm11" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.11" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 11, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm12" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.12" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 12, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm13" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.13" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 13, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm14" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.14" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 14, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_Perm15" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="Wrk_Inp.15" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Permissive Cond 15, OK to start if in configured OK state]]>
</Description>
</Parameter>
<Parameter Name="Inp_BypActive" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Permissive Bypassing is currently active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OKState" TagType="Base" DataType="INT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Bits indicate which state (0 or 1) of each input is OK to start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[-1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#1111_1111_1111_1111"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_Bypassable" TagType="Base" DataType="INT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set bits indicate which conditions can be bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasNav" TagType="Base" DataType="INT" Usage="Input" Radix="Binary" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Set bits indicate which Navigation buttons are enabled]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_PermOK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Overall Permissive Status (1=OK to start)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NBPermOK" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Non-Bypassable Permissive Status (1 =all non- bypassable Permissives OK to start)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Permissive Bypassing is Active (ignore bypassable permissives)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Perm" TagType="Base" DataType="INT" Usage="Output" Radix="Binary" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Individual Permissive Status (1=OK, 0=don't start)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[-1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#1111_1111_1111_1111"/>
</DefaultData>
</Parameter>
<Parameter Name="P_Perm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Cfg_CondTxt" DataType="STRING_Cond" Dimensions="16" ExternalAccess="Read/Write">
<Description>
<![CDATA[Short HMI description of Permissive Conditions]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[[20,'Enter Description #0'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="STRING_Cond" Dimensions="16">
<Element Index="[0]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA['Enter Description #0']]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="STRING_Cond">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_Cond" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Inp" DataType="INT" Radix="Binary" ExternalAccess="Read/Write">
<Description>
<![CDATA[Collection copy of Inp_PermXXs]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[-1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#1111_1111_1111_1111"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Bypass" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Working Register for Bypassable Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_InpInv" DataType="INT" Radix="Binary" ExternalAccess="None">
<Description>
<![CDATA[Input states after inverting based on Cfg_OKState]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Type identifier for HMI navigation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'P_Perm$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['P_Perm']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[11,'Permissives$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="11">
<![CDATA['Permissives']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'P_Perm$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['P_Perm']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[11,'Permissives$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="11">
<![CDATA['Permissives']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_NavTag" DataType="STRING_NavTag" Dimensions="16" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagnames for destinations of Navigation buttons]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'],[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="STRING_NavTag" Dimensions="16">
<Element Index="[0]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="STRING_NavTag">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_NavTag" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</Structure>
</Element>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="MSet_Bypass" DataType="INT" Radix="Binary" ExternalAccess="Read/Write">
<Description>
<![CDATA[Individual condition Maintenance Bypass toggles]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="INT" Radix="Binary" Value="2#0000_0000_0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Set summary "OK" Status bits to FALSE (0)]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================
If this Permissives instruction is OFF-SCAN (rung is false or EnableIn is false in FBD),
then set the summary Permissive OK Status bits to FALSE (0).]]>
</Comment>
<Text>
<![CDATA[OTU(Sts_PermOK)OTU(Sts_NBPermOK);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Individual Permissive Bypasses can only be set for conditions that are
configured as Bypassable.  This AND clears all the MSets for inputs
that are NOT Bypassable.

#####  V4.00.00  2018-07-16:  OSets / OCmds and MSets / MCmds are now LOCAL TAGS.  #####]]>
</Comment>
<Text>
<![CDATA[AND(MSet_Bypass,Cfg_Bypassable,MSet_Bypass);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Check Permissive Conditions]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_Perm:  PROCESS -- PERMISSIVES
============================================================
Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.
V1.x, V2.x and V3.x Revision History archived.
V4.00.00  2018-07-16:  Changed Inf_ items to HMI_, and added Cfg_Area for security.
OSets / OCmds and MSets / MCmds are now LOCAL TAGS.
V4.10.00  2019-03-08:  Added Cfg_HasMoreObj.
============================================================
This Instruction monitors up to 16 Permissive conditions.  It provides these features:

*  The "OK" state of each Permissive Input is configurable.  By default,
each Input is 1 when OK to start, 0 when not OK to start.
*  Permissives may be configured as Bypassable.  A separate Sts_NBPermOK 
(Non-Bypassable Permissives OK) status is provided, which the destination
object can use forBypass, Maintenance and other functions,
where Bypassable Permissives can be ignored.

All Permissive Inputs must be in their configured "OK" states
for the P_Perm instruction to provide a "PermOK" status.

All non-bypassable Permissive inputs must be in their configured "OK" states
for the P_Perm instruction to provide a "NBPermOK" status.

For each Permissive condition, a Tag may be defined for navigation. Clicking
the Permissive description will call up the associated Tag's Faceplate.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)[LOWER(Cfg_Desc,Cfg_Label) LOWER(Cfg_Tag,Cfg_Area) LOWER(HMI_Lib,HMI_Type) ,LOWER(Cfg_CondTxt[0],Cfg_CondTxt[1]) LOWER(Cfg_CondTxt[2],Cfg_CondTxt[3]) LOWER(Cfg_CondTxt[4],Cfg_CondTxt[5]) LOWER(Cfg_CondTxt[6],Cfg_CondTxt[7]) ,LOWER(Cfg_CondTxt[8],Cfg_CondTxt[9]) LOWER(Cfg_CondTxt[10],Cfg_CondTxt[11]) LOWER(Cfg_CondTxt[12],Cfg_CondTxt[13]) LOWER(Cfg_CondTxt[14],Cfg_CondTxt[15]) ,LOWER(Cfg_NavTag[0],Cfg_NavTag[1]) LOWER(Cfg_NavTag[2],Cfg_NavTag[3]) LOWER(Cfg_NavTag[4],Cfg_NavTag[5]) LOWER(Cfg_NavTag[6],Cfg_NavTag[7]) ,LOWER(Cfg_NavTag[8],Cfg_NavTag[9]) LOWER(Cfg_NavTag[10],Cfg_NavTag[11]) LOWER(Cfg_NavTag[12],Cfg_NavTag[13]) LOWER(Cfg_NavTag[14],Cfg_NavTag[15]) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
INPUT GATHERING
============================================================
This object uses word-wise logic.  The 16 permissive inputs are aliased
to the Wrk_Inp word, so no logic is needed to collect the individual
conditions.  We can immediately start processing the permissive logic.
============================================================
HANDLE "OK STATE" INVERSIONS
============================================================
This rung inverts the Input bits whose "OK State" is 1 (0 to Run).
The resulting Wrk_Inp word is ALL ONES if all permissive inputs are "OK".]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)CPT(Wrk_InpInv,Wrk_Inp XOR(NOT(Cfg_OKState)));]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[============================================================
PERMISSIVE PROCESSING
============================================================
Individual Permissive Bypasses can only be set for conditions that are
configured as Bypassable.  The AND clears all the MSets for inputs
that are NOT Bypassable.

If an input is Bypassed, or the input is ON, that bit is OK as far as
Bypassable Permissives are concerned.

#####  V4.00.00  2018-07-16:  OSets / OCmds and MSets / MCmds are now LOCAL TAGS.  #####]]>
</Comment>
<Text>
<![CDATA[AND(MSet_Bypass,Cfg_Bypassable,MSet_Bypass)OR(MSet_Bypass,Wrk_InpInv,Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[============================================================
STATUS GENERATION
============================================================
These rungs generate the public Status for this object.

The Input Permissive conditions are passed through (wordwise)
directly to the final Permissive Status]]>
</Comment>
<Text>
<![CDATA[MOV(Wrk_InpInv,Sts_Perm);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If all the Permissive Status bits are ONE, there is no condition to
prevent starting the affected equipment: show the Permissive Status as "OK"

If all the Non-Bypassable permissives are true, set the NBPermOK Status as "OK"

If Permissive Bypassing is active (this input usually comes from a downstream
device block: motor, valve, etc.), then make this Status known to the HMI.]]>
</Comment>
<Text>
<![CDATA[[EQU(Sts_Perm,-1) OTE(Sts_PermOK) ,EQU(Wrk_Bypass,-1) OTE(Sts_NBPermOK) ,XIC(Inp_BypActive) OTE(Sts_BypActive) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_ResInh" Revision="4.10" RevisionExtension=".00 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2004-09-26T00:54:12.942Z" CreatedBy="Not Available" EditedDate="2019-03-08T17:17:23.663Z" EditedBy="PROCESS\Library"
 SoftwareRevision="v18.02">
<Description>
<![CDATA[Restart Inhibit]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction monitors starts, running and stops of a motor and decides, based
on rules for winding heating, when the motor can be started again.

This Instruction uses a state model, which is documented in the User
Documentation for the instruction.  It has the following states:

*  S01:  Cold Motor Ready to Start  
*  S02:  Cold Motor Starting
*  S03:  Cold Motor Running
*  S04:  Cold Motor First Failure to Start
*  S05:  Cold Motor Subsequent Failure to Start
*  S06:  Hot Motor Starting
*  S07:  Hot Motor Running
*  S08:  Hot Motor Short Run Then Stopped
*  S09:  Hot Motor First Failure to Start
*  S10:  Hot Motor Subsequent Failure to Start
*  S11:  Hot Motor Ready to Start

NOTE:  This is a very basic state model for motor heating and is not intended
as a close physical model of any given motor.  It cannot replace more
extensive or sensor-based motor monitoring and modelling systems.

NOTE:  EnableInFalse (false rung) is treated the same a motor stopped
(Inp_Starting = 0, Inp_Running = 0, Inp_Stopped = 1).

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-03)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Modified state diagram to remove a redundant "running cooled"
    state (was S09).
* Changed time configurations to REAL Hours.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_Stopped" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Equipment is confirmed Stopped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Starting" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Equipment is Starting, indicating a start attempt]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Equipment is confirmed Running]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ThreeColdStarts" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time within which three starts are allowed if cold (hr)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[5.00000000e-001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.5"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FirstFailCold" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time for cold motor to wait after 1st start failure before ready to start (hr)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[5.00000000e-001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.5"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SubseqFailCold" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time for cold motor to wait after 2nd and subsequent start failure before ready (hr)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[4.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FirstFailHot" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time for hot motor to wait after 1st start failure before ready to start (hr)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[5.00000000e-001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.5"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SubseqFailHot" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time for hot motor to wait after 2nd and subsequent start failure before ready (hr)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[4.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HotRestartOK" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time for hot motor to run so it can immediately restart after stop (hr)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_RestartHot" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time for hot motor to wait after stop if stopped before Hot Restart OK time (hr)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HotToCold" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time for a stopped hot motor to become cold (hr)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.60000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="16.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_MinToReady" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Minutes yet inhibited before ready to start (mmm:ss)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SecToReady" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Seconds yet inhibited before ready to start
(mmm:ss)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fdbk" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Feedback 0=None/Multiple, 1=Stopped, 2=Starting, 3=Running]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_State" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[State Number (see State Diagram in docs) for HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Ready" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Permissive for unit to start 1=ready, 0=not ready]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Invalid Time (use 0.0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="P_ResInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Wrk_FirstColdStartT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time since first cold start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,1800000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1800000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FirstFailColdT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time for cold motor to wait after 1st start failure before ready]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,1800000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1800000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SubsFailColdT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time for cold motor to wait after 2nd and subs. failures before ready]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,14400000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="14400000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FirstFailHotT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time for hot motor to wait after 1st start failure before ready]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,1800000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1800000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SubsFailHotT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time for hot motor to wait after 2nd and subs. failures before ready]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,14400000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="14400000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_HotRestartOKT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time for hot motor to run so it can restart immediately when stopped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,14400000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="14400000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_RestartHotT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time for hot motor to wait after stop after running less than Hot Restart OK time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,3600000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3600000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_HotToColdT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time for a stopped hot motor to become cold]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,57600000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="57600000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FailCount" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Number of failed start attempts]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_mSecUntilReady" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Milliseconds until the inhibit time is done and the unit is ready to start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SecUntilReady" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Seconds until inhibit time is done and the unit is ready to start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_State" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Instruction State (see state diagram in design docs)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Ready" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal storage of Sts_Ready:
1 = OK to start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SecondColdStartT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time since second cold start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,1800000,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1800000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Fdbk" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Fdbk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Must contain AOI name, used for HMI and Information S/W]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[8,'P_ResInh$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="8">
<![CDATA['P_ResInh']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[15,'Restart Inhibit$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="15">
<![CDATA['Restart Inhibit']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[8,'P_ResInh$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="8">
<![CDATA['P_ResInh']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[15,'Restart Inhibit$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="15">
<![CDATA['Restart Inhibit']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Process state model for Motor as Not Running]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
P_ResInh:  RESTART INHIBIT EnableIn False Handling
============================================================
Treat EnableIn False (False Rung) as if
 Inp_Starting = 0, Inp_Running = 0 and Inp_Stopped = 1,
('motor stopped')

This logic is identical to the main Logic Routine except that actions with the Motor
Running or Starting have been removed, and all actions with the Motor
Stopped have been made unconditional.  Adjacent unconditional rungs
have been combined to save memory.

============================================================
INVALID STATE
============================================================
If the State number is not valid (valid states are 1..11),
 the various timers are reset (all are retentive), and the State Machine is set to:

*  State S01  ( Cold Motor Ready to Start )  if the pump is NOT Running, or
*  State S03  ( Cold Motor Running )  if the pump is Running.
#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[LIM(12,Wrk_State,0)[RES(Wrk_FirstColdStartT) RES(Wrk_SecondColdStartT) RES(Wrk_FirstFailColdT) ,RES(Wrk_SubsFailColdT) RES(Wrk_FirstFailHotT) RES(Wrk_SubsFailHotT) ,RES(Wrk_HotRestartOKT) RES(Wrk_RestartHotT) RES(Wrk_HotToColdT) ,MOV(1,Wrk_State) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[===========================================================================
CONFIGURATION
===========================================================================
This rung gets Configuration data.  Timer Configurations are scaled from seconds to
milliseconds and stored in the appropriate timer presets.
If a calculated timer preset is negative, it will fault the controller;
overwrite it and flag the configuration as bad.

#####  V4.00.00  2018-07-17:  Changed time configurations to REAL Hours.  #####]]>
</Comment>
<Text>
<![CDATA[[[MUL(Cfg_ThreeColdStarts,3600000.0,Wrk_FirstColdStartT.PRE) XIC(Wrk_FirstColdStartT.PRE.31) CLR(Wrk_FirstColdStartT.PRE) ,MUL(Cfg_FirstFailCold,3600000.0,Wrk_FirstFailColdT.PRE) XIC(Wrk_FirstFailColdT.PRE.31) CLR(Wrk_FirstFailColdT.PRE) ,MUL(Cfg_SubseqFailCold,3600000.0,Wrk_SubsFailColdT.PRE) XIC(Wrk_SubsFailColdT.PRE.31) CLR(Wrk_SubsFailColdT.PRE) ,MUL(Cfg_FirstFailHot,3600000.0,Wrk_FirstFailHotT.PRE) XIC(Wrk_FirstFailHotT.PRE.31) CLR(Wrk_FirstFailHotT.PRE) ,MUL(Cfg_SubseqFailHot,3600000.0,Wrk_SubsFailHotT.PRE) XIC(Wrk_SubsFailHotT.PRE.31) CLR(Wrk_SubsFailHotT.PRE) ,MUL(Cfg_HotRestartOK,3600000.0,Wrk_HotRestartOKT.PRE) XIC(Wrk_HotRestartOKT.PRE.31) CLR(Wrk_HotRestartOKT.PRE) ,MUL(Cfg_RestartHot,3600000.0,Wrk_RestartHotT.PRE) XIC(Wrk_RestartHotT.PRE.31) CLR(Wrk_RestartHotT.PRE) ,MUL(Cfg_HotToCold,3600000.0,Wrk_HotToColdT.PRE) XIC(Wrk_HotToColdT.PRE.31) CLR(Wrk_HotToColdT.PRE) ] OTE(Sts_Err) ,MOV(Wrk_FirstColdStartT.PRE,Wrk_SecondColdStartT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[====================================================================================
RESTART INHIBIT STATE MACHINE
====================================================================================

The following code implements the State Machine logic shown in the Design Document.

This rung dispatches execution to the code for the current state.  This is to keep from scanning
the code for all the states every scan, and so that certain timers can be shared by multiple states.
(For State = 1, execution just falls through into the State 1 code.)]]>
</Comment>
<Text>
<![CDATA[[EQU(Wrk_State,2) JMP(S02) ,EQU(Wrk_State,3) JMP(S03) ,EQU(Wrk_State,4) JMP(S04) ,EQU(Wrk_State,5) JMP(S05) ,EQU(Wrk_State,6) JMP(S06) ,EQU(Wrk_State,7) JMP(S07) ,EQU(Wrk_State,8) JMP(S08) ,EQU(Wrk_State,9) JMP(S09) ,EQU(Wrk_State,10) JMP(S10) ,EQU(Wrk_State,11) JMP(S11) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S01:  COLD MOTOR READY TO START  
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the motor is cold, but ready to start.  
The time since the last cold start attempt is accumulated.

When the motor is started:
If it has been at least LastColdStart minutes since the last attempt was made to start the motor, 
the motor is still considered cold, it has had enough time to cool off.  
If it has been less than LastColdStart minutes since the last attempt was made to start the motor, 
the motor is considered hot due to multiple re-starts in too short a time period.  ]]>
</Comment>
<Text>
<![CDATA[LBL(S01)OTL(Wrk_Ready);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S02:  COLD MOTOR STARTING  
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, a Cold motor start attempt has been made.
The time since the last Cold start attempt is accumulated.   
The motor must confirm that it is running within RestartInhibit.Wrk_StartCheckTime minutes.  
If it does, the state will change to S03: Cold Motor Running
If it does not start properly within the allowable time, the state will change to either
 S04: 1st Failed Cold Restart, or S05: Subsequent Cold Failed Restart.]]>
</Comment>
<Text>
<![CDATA[LBL(S02)OTL(Wrk_Ready);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[[EQU(Wrk_FailCount,1) RES(Wrk_FirstFailColdT) MOV(4,Wrk_State) ,GRT(Wrk_FailCount,1) RES(Wrk_SubsFailColdT) MOV(2,Wrk_FailCount) MOV(5,Wrk_State) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S03:  COLD MOTOR RUNNING
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, 
The time since the last cold start attempt is accumulated.  
If the cold motor is turned off, the state will change back to S01: Ready to Start, Cold.]]>
</Comment>
<Text>
<![CDATA[LBL(S03)OTL(Wrk_Ready);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[MOV(1,Wrk_State)JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S04:  COLD MOTOR FIRST FAILURE TO START  
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the Cold motor has failed to start for the first time since it was last running properly.
The time since the last cold start attempt is accumulated.   
The state is changed back to S01: Ready to Start, Cold when RestartInhibit.Wrk_FirstFailCold timer elapses.]]>
</Comment>
<Text>
<![CDATA[LBL(S04)OTU(Wrk_Ready)RTO(Wrk_FirstFailColdT,?,?)SUB(Wrk_FirstFailColdT.PRE,Wrk_FirstFailColdT.ACC,Wrk_mSecUntilReady);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[XIC(Wrk_FirstFailColdT.DN)MOV(1,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S05:  COLD MOTOR SUBSEQUENT FAILURE TO START  
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the Cold motor has failed to start at least twice in a row since it was last running properly.
The time since the last cold start attempt is accumulated.   
The state is changed back to S01: Ready to Start, Cold when RestartInhibit.Wrk_SubsFailCold timer elapses.]]>
</Comment>
<Text>
<![CDATA[LBL(S05)OTU(Wrk_Ready)RTO(Wrk_SubsFailColdT,?,?)SUB(Wrk_SubsFailColdT.PRE,Wrk_SubsFailColdT.ACC,Wrk_mSecUntilReady);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Text>
<![CDATA[XIC(Wrk_SubsFailColdT.DN)MOV(1,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S06:  COLD MOTOR STARTING
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, a Hot motor start attempt has been made.
The motor must confirm that it is running within RestartInhibit.Wrk_StartCheckTime minutes.  
If it does, the state will change to S07: Hot Motor Running < 4 Hours.
If it does not start properly within the allowable time, the state will change to
either S09: 1st Failed Hot Restart, or S10: Subsequent Hot Failed Restart.
#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[LBL(S06)OTL(Wrk_Ready);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Text>
<![CDATA[[EQU(Wrk_FailCount,1) RES(Wrk_FirstFailHotT) RES(Wrk_HotToColdT) MOV(9,Wrk_State) ,GRT(Wrk_FailCount,1) RES(Wrk_SubsFailHotT) RES(Wrk_HotToColdT) MOV(2,Wrk_FailCount) MOV(10,Wrk_State) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S07:  HOT MOTOR RUNNING  
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the Hot motor has been started. 
If it is stopped before RestartInhibit.Wrk_HotRestartOk elapses,
it must wait RestartInhibit.Wrk_RestartHot minutes before it can be restarted  (S08).
If it is stopped after RestartInhibit.Wrk_HotRestartOk elapses, it can be restarted immediately (S03).]]>
</Comment>
<Text>
<![CDATA[LBL(S07)OTL(Wrk_Ready)RTO(Wrk_HotRestartOKT,?,?);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Text>
<![CDATA[RES(Wrk_RestartHotT)RES(Wrk_HotToColdT)MOV(8,Wrk_State)JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S08:  HOT MOTOR SHORT RUN THEN STOPPED
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the Hot motor has been stopped before RestartInhibit.Wrk_HotRestartOk elapsed.
It must wait RestartInhibit.Wrk_RestartHot minutes before it can be restarted  (S11).
#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[LBL(S08)OTU(Wrk_Ready)RTO(Wrk_RestartHotT,?,?)RTO(Wrk_HotToColdT,?,?)SUB(Wrk_RestartHotT.PRE,Wrk_RestartHotT.ACC,Wrk_mSecUntilReady);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Text>
<![CDATA[XIC(Wrk_RestartHotT.DN)MOV(11,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S09:  HOT MOTOR FIRST FAILURE TO START 
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the Hot motor has failed to start for the first time since it was last running properly.
The time since the Hot motor stopped is accumulated.   Once it reaches the First Hot Fail time,
it can be restarted  (S11).
#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[LBL(S09)OTU(Wrk_Ready)RTO(Wrk_HotToColdT,?,?)RTO(Wrk_FirstFailHotT,?,?)SUB(Wrk_FirstFailHotT.PRE,Wrk_FirstFailHotT.ACC,Wrk_mSecUntilReady);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Text>
<![CDATA[XIC(Wrk_FirstFailHotT.DN)MOV(11,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S10:  HOT MOTOR SUBSEQUENT FAILURE TO START
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the Hot motor has failed to start at least twice in a row since it was last running properly.
The time since the Hot motor stopped is accumulated.   Once it reaches the Subsequent Hot Fail Time,
it can be restarted  (S11).
#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[LBL(S10)OTU(Wrk_Ready)RTO(Wrk_HotToColdT,?,?)RTO(Wrk_SubsFailHotT,?,?)SUB(Wrk_SubsFailHotT.PRE,Wrk_SubsFailHotT.ACC,Wrk_mSecUntilReady);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Text>
<![CDATA[XIC(Wrk_SubsFailHotT.DN)MOV(11,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S11:  HOT MOTOR READY TO START
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the motor is Hot, but ready to start.  
The time since the Hot motor stopped is accumulated.   
RestartInhibit.Wrk_LastColdStart is run so it is properly timed out when changing to S01: Ready to Start, Cold.  
If 16 hours have elapsed since the Hot motor was running, the state will be changed to S01: Ready to Start, Cold.  
This reflects the fact that the motor has had time to cool off.  
Otherwise, the logic waits for a Start attempt to change the state to S06: Start Check, Hot.
#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[LBL(S11)OTL(Wrk_Ready)RTO(Wrk_HotToColdT,?,?);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Text>
<![CDATA[XIC(Wrk_HotToColdT.DN)MOV(1,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[This is common return point for ALL states when EnableIn is FALSE.

====================================================================================
START TIMERS
====================================================================================

These two rungs run the cold start timers used in the "Three Starts" logic when NOT in State 1.]]>
</Comment>
<Text>
<![CDATA[LBL(StartTimers)XIC(Wrk_SecondColdStartT.TT)TON(Wrk_SecondColdStartT,?,?);]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Text>
<![CDATA[XIC(Wrk_FirstColdStartT.TT)TON(Wrk_FirstColdStartT,?,?);]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[====================================================================================
VALUES
====================================================================================

This rung makes sure that the RestartInhibit.Wrk_mSecsUntilReady value is greater than or equal to zero.
If it is not, the register value will be cleared.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Ready) OTE(Sts_Ready) ,LES(Wrk_mSecUntilReady,0) ]CLR(Wrk_mSecUntilReady);]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Comment>
<![CDATA[This rung takes the time remaining until the motor is ready to start (in milliseconds), converts it
to seconds, then reports it in  minutes : seconds format for display on the HMI.]]>
</Comment>
<Text>
<![CDATA[DIV(Wrk_mSecUntilReady,1000,Wrk_SecUntilReady)DIV(Wrk_SecUntilReady,60,Val_MinToReady)MOD(Wrk_SecUntilReady,60,Val_SecToReady);]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[Val_Fdbk is the current state of the device feedback, as seen on the AOI's Inputs:
0 = Unknown / Invalid
1 = Stopped
2 = Starting
3 = Running

In the EnableInFalse Routine, the feedback is ALWAYS taken as "STOPPED".
(See Instruction Help.)]]>
</Comment>
<Text>
<![CDATA[MOV(1,Val_Fdbk);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[Finally, copy out the internal State number so the HMI can display an animated state diagram.]]>
</Comment>
<Text>
<![CDATA[MOV(Wrk_State,Val_State);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Determine motor readiness based on restart rules]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_ResInh:  PROCESS -- RESTART INHIBIT
============================================================
Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.
V1.x, V2.x, and V3.x Revision History archived.
V4.00.00  2018-07-17:  Changed Inf_ items to HMI_, and added Cfg_Area for security.
Modified state diagram to remove a redundant "running cooled" state
(was S09). Changed time configurations to REAL Hours.
V4.10.00  2019-03-08:  Added Cfg_HasMoreObj.
============================================================
This Instruction monitors starts, running and stops of a motor and decides, based on
simple criteria for winding heating, when the motor can be started again.

This Instruction is largely State Machine-based.  It has the following states:
*  S01:  Cold Motor Ready to Start  
*  S02:  Cold Motor Starting
*  S03:  Cold Motor Running
*  S04:  Cold Motor First Failure to Start
*  S05:  Cold Motor Subsequent Failure to Start
*  S06:  Hot Motor Starting
*  S07:  Hot Motor Running
*  S08:  Hot Motor Short Run Then Stopped
*  S09:  Hot Motor First Failure to Start
*  S10:  Hot Motor Subsequent Failure to Start
*  S11:  Hot Motor Ready to Start

Refer to the state diagram in the End User Documentation for details.
NOTE: The state is stored in a Local Tag and not available outside to other
instructions, but can be shown on an HMI.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_Area,HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
INVALID STATE
============================================================
If the State number is not valid (valid states are 1..11),
 the various timers are reset (all are retentive), and the State Machine is set to:

*  State S01  ( Cold Motor Ready to Start )  if the pump is NOT Running, or
*  State S03  ( Cold Motor Running )  if the pump is Running.]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)LIM(12,Wrk_State,0)[RES(Wrk_FirstColdStartT) RES(Wrk_SecondColdStartT) RES(Wrk_FirstFailColdT) ,RES(Wrk_SubsFailColdT) RES(Wrk_FirstFailHotT) RES(Wrk_SubsFailHotT) ,RES(Wrk_HotRestartOKT) RES(Wrk_RestartHotT) RES(Wrk_HotToColdT) ,XIO(Inp_Running) MOV(1,Wrk_State) ,XIC(Inp_Running) MOV(3,Wrk_State) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[===========================================================================
CONFIGURATION
===========================================================================

This rung gets Configuration data.  Timer Configurations are scaled from seconds to
milliseconds and stored in the appropriate timer presets.
If a calculated timer preset is negative, it will fault the controller;
overwrite it and flag the configuration as bad.

#####  V4.00.00  2018-07-17:  Changed time configurations to REAL Hours.  #####]]>
</Comment>
<Text>
<![CDATA[[[MUL(Cfg_ThreeColdStarts,3600000.0,Wrk_FirstColdStartT.PRE) XIC(Wrk_FirstColdStartT.PRE.31) CLR(Wrk_FirstColdStartT.PRE) ,MUL(Cfg_FirstFailCold,3600000.0,Wrk_FirstFailColdT.PRE) XIC(Wrk_FirstFailColdT.PRE.31) CLR(Wrk_FirstFailColdT.PRE) ,MUL(Cfg_SubseqFailCold,3600000.0,Wrk_SubsFailColdT.PRE) XIC(Wrk_SubsFailColdT.PRE.31) CLR(Wrk_SubsFailColdT.PRE) ,MUL(Cfg_FirstFailHot,3600000.0,Wrk_FirstFailHotT.PRE) XIC(Wrk_FirstFailHotT.PRE.31) CLR(Wrk_FirstFailHotT.PRE) ,MUL(Cfg_SubseqFailHot,3600000.0,Wrk_SubsFailHotT.PRE) XIC(Wrk_SubsFailHotT.PRE.31) CLR(Wrk_SubsFailHotT.PRE) ,MUL(Cfg_HotRestartOK,3600000.0,Wrk_HotRestartOKT.PRE) XIC(Wrk_HotRestartOKT.PRE.31) CLR(Wrk_HotRestartOKT.PRE) ,MUL(Cfg_RestartHot,3600000.0,Wrk_RestartHotT.PRE) XIC(Wrk_RestartHotT.PRE.31) CLR(Wrk_RestartHotT.PRE) ,MUL(Cfg_HotToCold,3600000.0,Wrk_HotToColdT.PRE) XIC(Wrk_HotToColdT.PRE.31) CLR(Wrk_HotToColdT.PRE) ] OTE(Sts_Err) ,MOV(Wrk_FirstColdStartT.PRE,Wrk_SecondColdStartT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[====================================================================================
RESTART INHIBIT STATE MACHINE
====================================================================================

The following code implements the State Machine logic shown in the Design Document.

This rung dispatches execution to the code for the current state.  This is to keep from scanning
the code for all the states every scan, and so that certain timers can be shared by multiple states.
(For State = 1, execution just falls through into the State 1 code.)]]>
</Comment>
<Text>
<![CDATA[[EQU(Wrk_State,2) JMP(S02) ,EQU(Wrk_State,3) JMP(S03) ,EQU(Wrk_State,4) JMP(S04) ,EQU(Wrk_State,5) JMP(S05) ,EQU(Wrk_State,6) JMP(S06) ,EQU(Wrk_State,7) JMP(S07) ,EQU(Wrk_State,8) JMP(S08) ,EQU(Wrk_State,9) JMP(S09) ,EQU(Wrk_State,10) JMP(S10) ,EQU(Wrk_State,11) JMP(S11) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S01:  COLD MOTOR READY TO START  
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the motor is cold, but ready to start.  
The time since the last cold start attempt is accumulated.

When the motor is started:
If it has been at least LastColdStart minutes since the last attempt was made to start the motor, 
the motor is still considered cold, it has had enough time to cool off.  
If it has been less than LastColdStart minutes since the last attempt was made to start the motor, 
the motor is considered hot due to multiple re-starts in too short a time period.  ]]>
</Comment>
<Text>
<![CDATA[LBL(S01)OTL(Wrk_Ready);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[[XIC(Inp_Starting) ,XIC(Inp_Running) ]XIC(Wrk_FirstColdStartT.TT)XIC(Wrk_SecondColdStartT.TT)ADD(Wrk_FailCount,1,Wrk_FailCount)MOV(6,Wrk_State)JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[[[XIC(Inp_Starting) ,XIC(Inp_Running) ] XIC(Wrk_FirstColdStartT.TT) ,XIC(Wrk_SecondColdStartT.TT) ]TON(Wrk_SecondColdStartT,?,?);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Text>
<![CDATA[[[XIC(Inp_Starting) ,XIC(Inp_Running) ] ,XIC(Wrk_FirstColdStartT.TT) ]TON(Wrk_FirstColdStartT,?,?);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Text>
<![CDATA[[XIC(Inp_Starting) ,XIC(Inp_Running) ]ADD(Wrk_FailCount,1,Wrk_FailCount)MOV(2,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Text>
<![CDATA[JMP(Values);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S02:  COLD MOTOR STARTING  
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, a Cold motor start attempt has been made.
The time since the last Cold start attempt is accumulated.   
The motor must confirm that it is running within RestartInhibit.Wrk_StartCheckTime minutes.  
If it does, the state will change to S03: Cold Motor Running
If it does not start properly within the allowable time, the state will change to
either S04: 1st Failed Cold Restart, or S05: Subsequent Cold Failed Restart.]]>
</Comment>
<Text>
<![CDATA[LBL(S02)OTL(Wrk_Ready);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[XIC(Inp_Running)CLR(Wrk_FailCount)MOV(3,Wrk_State)JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Text>
<![CDATA[XIO(Inp_Starting)[EQU(Wrk_FailCount,1) RES(Wrk_FirstFailColdT) MOV(4,Wrk_State) ,GRT(Wrk_FailCount,1) RES(Wrk_SubsFailColdT) MOV(2,Wrk_FailCount) MOV(5,Wrk_State) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S03:  COLD MOTOR RUNNING
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, 
The time since the last cold start attempt is accumulated.  
If the cold motor is turned off, the state will change back to S01: Ready to Start, Cold.]]>
</Comment>
<Text>
<![CDATA[LBL(S03)OTL(Wrk_Ready);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Text>
<![CDATA[XIC(Inp_Stopped)MOV(1,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S04:  COLD MOTOR FIRST FAILURE TO START  
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the Cold motor has failed to start for the first time since it was last running properly.
The time since the last cold start attempt is accumulated.   
The state is changed back to S01: Ready to Start, Cold
when RestartInhibit.Wrk_FirstFailCold timer elapses.]]>
</Comment>
<Text>
<![CDATA[LBL(S04)OTU(Wrk_Ready)RTO(Wrk_FirstFailColdT,?,?)SUB(Wrk_FirstFailColdT.PRE,Wrk_FirstFailColdT.ACC,Wrk_mSecUntilReady);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Text>
<![CDATA[XIC(Wrk_FirstFailColdT.DN)MOV(1,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S05:  COLD MOTOR SUBSEQUENT FAILURE TO START  
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the Cold motor has failed to start at least twice in a row since it was
last running properly. The time since the last cold start attempt is accumulated.   
The state is changed back to S01: Ready to Start, Cold when RestartInhibit.Wrk_SubsFailCold timer elapses.]]>
</Comment>
<Text>
<![CDATA[LBL(S05)OTU(Wrk_Ready)RTO(Wrk_SubsFailColdT,?,?)SUB(Wrk_SubsFailColdT.PRE,Wrk_SubsFailColdT.ACC,Wrk_mSecUntilReady);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Text>
<![CDATA[XIC(Wrk_SubsFailColdT.DN)MOV(1,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S06:  HOT MOTOR STARTING
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, a Hot motor start attempt has been made.  The motor must
confirm that it is running within RestartInhibit.Wrk_StartCheckTime minutes.  
If it does, the state will change to S07: Hot Motor Running < 4 Hours.
If it does not start properly within the allowable time, the state will change to
either S09: 1st Failed Hot Restart, or S10: Subsequent Hot Failed Restart.
#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[LBL(S06)OTL(Wrk_Ready);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Text>
<![CDATA[XIC(Inp_Running)RES(Wrk_HotRestartOKT)CLR(Wrk_FailCount)MOV(7,Wrk_State)JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Text>
<![CDATA[XIO(Inp_Starting)[EQU(Wrk_FailCount,1) RES(Wrk_FirstFailHotT) RES(Wrk_HotToColdT) MOV(9,Wrk_State) ,GRT(Wrk_FailCount,1) RES(Wrk_SubsFailHotT) RES(Wrk_HotToColdT) MOV(2,Wrk_FailCount) MOV(10,Wrk_State) ];]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S07:  HOT MOTOR RUNNING  
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the Hot motor has been started. 
If it is stopped before RestartInhibit.Wrk_HotRestartOk elapses,
it must wait RestartInhibit.Wrk_RestartHot minutes before it can be restarted  (S08).
If it is stopped after RestartInhibit.Wrk_HotRestartOk elapses, it can be restarted immediately (S03).
#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[LBL(S07)OTL(Wrk_Ready)RTO(Wrk_HotRestartOKT,?,?);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Text>
<![CDATA[XIC(Inp_Stopped)RES(Wrk_RestartHotT)RES(Wrk_HotToColdT)MOV(8,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_HotRestartOKT.DN)MOV(3,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S08:  HOT MOTOR SHORT RUN THEN STOPPED
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the Hot motor has been stopped before RestartInhibit.Wrk_HotRestartOk elapsed.
It must wait RestartInhibit.Wrk_RestartHot minutes before it can be restarted  (S11).
#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[LBL(S08)OTU(Wrk_Ready)RTO(Wrk_RestartHotT,?,?)RTO(Wrk_HotToColdT,?,?)SUB(Wrk_RestartHotT.PRE,Wrk_RestartHotT.ACC,Wrk_mSecUntilReady);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_RestartHotT.DN)MOV(11,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S09:  HOT MOTOR FIRST FAILURE TO START 
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the Hot motor has failed to start for the first time since it was last running properly.
The time since the Hot motor stopped is accumulated.   Once it reaches the First Hot Fail time,
it can be restarted  (S11).
#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[LBL(S09)OTU(Wrk_Ready)RTO(Wrk_HotToColdT,?,?)RTO(Wrk_FirstFailHotT,?,?)SUB(Wrk_FirstFailHotT.PRE,Wrk_FirstFailHotT.ACC,Wrk_mSecUntilReady);]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_FirstFailHotT.DN)MOV(11,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S10:  HOT MOTOR SUBSEQUENT FAILURE TO START
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the Hot motor has failed to start at least twice in a row since it was last running properly.
The time since the Hot motor stopped is accumulated.   Once it reaches the Subsequent Hot Fail Time,
it can be restarted  (S11).
#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[LBL(S10)OTU(Wrk_Ready)RTO(Wrk_HotToColdT,?,?)RTO(Wrk_SubsFailHotT,?,?)SUB(Wrk_SubsFailHotT.PRE,Wrk_SubsFailHotT.ACC,Wrk_mSecUntilReady);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_SubsFailHotT.DN)MOV(11,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
State S11:  HOT MOTOR READY TO START
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

In this state, the motor is Hot, but ready to start.  
The time since the Hot motor stopped is accumulated.   
RestartInhibit.Wrk_LastColdStart is run so it is properly timed out when changing to S01: Ready to Start, Cold.  
If 16 hours have elapsed since the Hot motor was running, the state will be changed to S01: Ready to Start, Cold.  
This reflects the fact that the motor has had time to cool off.  
Otherwise, the logic waits for a Start attempt to change the state to S06: Start Check, Hot.
#####  V4.0-00  2018-07-17:  Modified state diagram to remove a redundant "running cooled" state (was S09).  #####]]>
</Comment>
<Text>
<![CDATA[LBL(S11)OTL(Wrk_Ready)RTO(Wrk_HotToColdT,?,?);]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Text>
<![CDATA[XIC(Wrk_HotToColdT.DN)MOV(1,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Text>
<![CDATA[[XIC(Inp_Starting) ,XIC(Inp_Running) ]ADD(Wrk_FailCount,1,Wrk_FailCount)MOV(6,Wrk_State);]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Text>
<![CDATA[JMP(StartTimers);]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Comment>
<![CDATA[This is common return point for all states except State 1.

====================================================================================
START TIMERS
====================================================================================

These two rungs run the cold start timers used in the "Three Starts" logic when NOT in State 1.]]>
</Comment>
<Text>
<![CDATA[LBL(StartTimers)XIC(Wrk_SecondColdStartT.TT)TON(Wrk_SecondColdStartT,?,?);]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Text>
<![CDATA[XIC(Wrk_FirstColdStartT.TT)TON(Wrk_FirstColdStartT,?,?);]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Comment>
<![CDATA[This code is common for ALL states.

====================================================================================
VALUES
====================================================================================

This rung makes sure that the RestartInhibit.Wrk_mSecsUntilReady value is greater than or equal to zero.
If it is not, the register value will be cleared.]]>
</Comment>
<Text>
<![CDATA[LBL(Values)[XIC(Wrk_Ready) OTE(Sts_Ready) ,LES(Wrk_mSecUntilReady,0) ]CLR(Wrk_mSecUntilReady);]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Comment>
<![CDATA[This rung takes the time remaining until the motor is ready to start (in milliseconds), converts it
to seconds, then reports it in  minutes : seconds format for display on the HMI.]]>
</Comment>
<Text>
<![CDATA[DIV(Wrk_mSecUntilReady,1000,Wrk_SecUntilReady)DIV(Wrk_SecUntilReady,60,Val_MinToReady)MOD(Wrk_SecUntilReady,60,Val_SecToReady);]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Comment>
<![CDATA[Val_Fdbk is the current state of the device feedback, as seen on the AOI's Inputs:
0 = Unknown / Invalid
1 = Stopped
2 = Starting
3 = Running]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Fdbk) ,XIC(Inp_Stopped) XIO(Inp_Starting) XIO(Inp_Running) MOV(1,Wrk_Fdbk) ,XIO(Inp_Stopped) XIC(Inp_Starting) XIO(Inp_Running) MOV(2,Wrk_Fdbk) ,XIO(Inp_Stopped) XIO(Inp_Starting) XIC(Inp_Running) MOV(3,Wrk_Fdbk) ,MOV(Wrk_Fdbk,Val_Fdbk) ];]]>
</Text>
</Rung>
<Rung Number="49" Type="N">
<Comment>
<![CDATA[Finally, copy out the internal State number so the HMI can display an animated state diagram.]]>
</Comment>
<Text>
<![CDATA[MOV(Wrk_State,Val_State);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear timers and set to known state]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN / POWERUP
============================================================
On Prescan, the various timers are reset (all are retentive), and the State
Machine is set to:
*  State S01  ( Cold Motor Ready to Start )  if the pump is NOT Running, or
*  State S03  ( Cold Motor Running )  if the pump is Running.]]>
</Comment>
<Text>
<![CDATA[[RES(Wrk_FirstColdStartT) RES(Wrk_SecondColdStartT) RES(Wrk_FirstFailColdT) ,RES(Wrk_SubsFailColdT) RES(Wrk_FirstFailHotT) RES(Wrk_SubsFailHotT) ,RES(Wrk_HotRestartOKT) RES(Wrk_RestartHotT) RES(Wrk_HotToColdT) ,XIO(Inp_Running) MOV(1,Wrk_State) ,XIC(Inp_Running) MOV(3,Wrk_State) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_RunTime" Revision="4.10" RevisionExtension=".00 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-04-01T18:56:21.678Z" CreatedBy="Not Available" EditedDate="2019-03-08T17:17:48.264Z" EditedBy="PROCESS\Library"
 SoftwareRevision="v18.02">
<Description>
<![CDATA[Run Time and Starts]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction monitors the "Running" and "Starting" Status of a motor or other device and  provides:

*  Total accumulated run time, in 1/10 hour increments (hour meter)
*  Total number of starts or start attemptes (count)
*  Maximum continuous run time for any start (hours)
*  Program and Maintenance Commands to allow clearing of the totals/maximum

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-03)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Removed Cfg_PCmdClear; all PCmds are now self-clearing always.
* Operator and Maintenance Commands and Settings are now Local Tags.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_Starting" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor is Starting (from motor instruction)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Running" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor is Running (from motor instruction)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_ClearStarts" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Clear Count of Starts (attempts)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_ClearMaxHrs" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Clear Maximum (continuous) Run Time for any start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_ClearTotHrs" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Clear Total Running Time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Starts" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Total number of motor starts or attempts]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CurRunHrs" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Current running time this start (hours)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_MaxRunHrs" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum continuous running time for a given start (hours)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_TotRunHrs" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Total accumulated running time (hours)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="P_RunTime" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Wrk_CurHours" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Whole hours of current run time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CurRunT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Timer for timing current run time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TotTenths" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Tenths of hours of total run time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Starts" DataType="COUNTER" ExternalAccess="None">
<Description>
<![CDATA[Counter for counting motor starts]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="COUNTER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="CU" DataType="BOOL" Value="0"/>
<DataValueMember Name="CD" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
<DataValueMember Name="OV" DataType="BOOL" Value="0"/>
<DataValueMember Name="UN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TotRunT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Retentive timer for timing 0.1 hour total run time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MaxHours" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Internal Maximum Run Hours]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Must contain AOI name, used for HMI and Information S/W]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[9,'P_RunTime$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="9">
<![CDATA['P_RunTime']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[8,'Run Time$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="8">
<![CDATA['Run Time']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[9,'P_RunTime$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="9">
<![CDATA['P_RunTime']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[28,'Accumulated Run Time (Hours)$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="28">
<![CDATA['Accumulated Run Time (Hours)']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_ClearTotHrs" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Clear Total Running Time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_ClearMaxHrs" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Clear Maximum (continuous) Run Time for any start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_ClearStarts" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Clear Count of Starts (attempts)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[False Rung or Enable In False: as if motor is Stopped]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
ENABLE-IN FALSE HANDLING
============================================================
EnableIn False is treated the same as "Motor Stopped" --
Commands are still processed, 
total run time is held (RTO), the Starts counter is prepared for
the next start (.CU clears on CTU with AFI), and the
Current Run Time is cleared (TON false).
============================================================
COMMAND PROCESSING
============================================================
These rungs handle received Commands.  This object has no Modes and
Commands are accepted regardless of Mode.  Commands should be
restriceted to authorized personnel (typically at a maintenance level).

PCmd_ClearTotHrs: Program Command to Clear Total Runtime Hours
MCmd_ClearTotHrs: Maintenance Command to Clear Total Runtime Hours]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_ClearTotHrs) OTU(PCmd_ClearTotHrs) ,XIC(MCmd_ClearTotHrs) OTU(MCmd_ClearTotHrs) ]RES(Wrk_TotRunT)CLR(Wrk_TotTenths);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[PCmd_ClearStarts: Program Command to Clear Count of Starts
MCmd_ClearStarts: Maintenance Command to Clear Count of Starts]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_ClearStarts) OTU(PCmd_ClearStarts) ,XIC(MCmd_ClearStarts) OTU(MCmd_ClearStarts) ]RES(Wrk_Starts);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[PCmd_ClearMaxHrs: Program Command to Clear Maximum Single Run Hours
MCmd_ClearMaxHrs: Maintenance Command to Clear Maximum Single Run Hours]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_ClearMaxHrs) OTU(PCmd_ClearMaxHrs) ,XIC(MCmd_ClearMaxHrs) OTU(MCmd_ClearMaxHrs) ]CLR(Wrk_MaxHours)CLR(Val_MaxRunHrs);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[============================================================
ENABLE-IN FALSE HANDLING
============================================================
EnableIn False is treated the same as "Motor Stopped" --
Total run time is held (RTO), the Starts counter is prepared for
the next start (.CU clears on CTU with AFI), and the
Current Run Time is cleared (TON false).

NOTE: IN ORDER TO AVOID USING AN AFI (resulting in routine verification warnings in V17),
THIS RUNG USES AN XIC AND XIO OF THE SAME BIT TO ENSURE THE
TIMERS AND COUNTER ARE SCANNED FALSE.

THIS IS NOT DEAD CODE.  IT IS INTENTIONALLY CODED THIS WAY FOR PROPER OPERATION.]]>
</Comment>
<Text>
<![CDATA[XIC(Inp_Running)XIO(Inp_Running)RTO(Wrk_TotRunT,?,?)CTU(Wrk_Starts,?,?)TON(Wrk_CurRunT,?,?);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[============================================================
REPORT VALUES
============================================================

The number of starts is directly reported as an integer Value.]]>
</Comment>
<Text>
<![CDATA[MOV(Wrk_Starts.ACC,Val_Starts);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[The current hours working register is cleared, but the Value is left
in place for display until the next run begins.

NOTE: The Maximum Run Hours (high-water of Current Run Hours)
is also left in place.]]>
</Comment>
<Text>
<![CDATA[CLR(Wrk_CurHours);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[The Total Running Time is reported as a REAL number of Hours.
(This will always be in "completed tenths" of an hour, like a mechanical hours counter.)]]>
</Comment>
<Text>
<![CDATA[MUL(Wrk_TotTenths,0.1,Val_TotRunHrs);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Accumulate Run Time (if runnings) and Count Starts]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_RunTime:  PROCESS -- RUN TIME AND STARTS
============================================================
Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.
V1.x, V2.x, and V3.x Revision History archived.
V4.00.00  2018-07-16:  Changed Inf_ items to HMI_, and added Cfg_Area for security.
Removed Cfg_PCmdClear; all PCmds are now self-clearing always.
Operator and Maintenance Commands and Settings are now Local Tags.
V4.10.00  2019-03-08:  Added Cfg_HasMoreObj.
============================================================
This Instruction monitors the "Running" and "Starting" Status of a motor or other device and  provides:

*  Total accumulated run time, in 1/10 hour increments (hour meter)
*  Total number of starts or start attemptes (count)
*  Maximum continuous run time for any start (hours)
* Commands to allow clearing of the totals/maximum
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-07-16:  Changed Inf_ items to HMI_, and added Cfg_Area for security.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)LOWER(Cfg_Desc,Cfg_Label)LOWER(Cfg_Tag,Cfg_Area)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND PROCESSING
============================================================
These rungs handle received Commands.  This object has no Modes and
Commands are accepted regardless of Mode.  Commands should be
restriceted to authorized personnel (typically at a maintenance level).

PCmd_ClearTotHrs: Program Command to Clear Total Runtime Hours
MCmd_ClearTotHrs: Maintenance Command to Clear Total Runtime Hours]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)[XIC(PCmd_ClearTotHrs) OTU(PCmd_ClearTotHrs) ,XIC(MCmd_ClearTotHrs) OTU(MCmd_ClearTotHrs) ]RES(Wrk_TotRunT)CLR(Wrk_TotTenths);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[PCmd_ClearStarts: Program Command to Clear Count of Starts
MCmd_ClearStarts: Maintenance Command to Clear Count of Starts]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_ClearStarts) OTU(PCmd_ClearStarts) ,XIC(MCmd_ClearStarts) OTU(MCmd_ClearStarts) ]RES(Wrk_Starts);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[PCmd_ClearMaxHrs: Program Command to Clear Maximum Single Run Hours
MCmd_ClearMaxHrs: Maintenance Command to Clear Maximum Single Run Hours]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_ClearMaxHrs) OTU(PCmd_ClearMaxHrs) ,XIC(MCmd_ClearMaxHrs) OTU(MCmd_ClearMaxHrs) ]CLR(Wrk_MaxHours);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Clear current run hours if stopped.
NOTE: Val_CurHours is maintained for display!]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Starting)XIO(Inp_Running)RES(Wrk_CurRunT)CLR(Wrk_CurHours);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[============================================================
ACCUMULATE TIMES / STARTS
============================================================
This rung runs the Total (retentive) and Maximum (non-retentive) Run Time
timers and increments the Number of Starts counter  whenever
 the motor/device is Starting or Running (contactor energized...).

NOTE:  The counter only counts on the rising edge of the rung.  As long as
there's no delay between Starting going OFF and Running coming ON, this will work fine.]]>
</Comment>
<Text>
<![CDATA[[XIC(Inp_Starting) ,XIC(Inp_Running) ][RTO(Wrk_TotRunT,?,?) ,CTU(Wrk_Starts,?,?) ,TON(Wrk_CurRunT,?,?) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Note that an RTO timer can only time up to 2G milliseconds, about 28 days.
A pump will accumulate much more run time.  So the RTO is used to time 1/10 hour,
which is then added to a count of "Tenths of Hours".  Then the RTO accumulator is reduced by 1/10 hour.
(The timer doesn't lose time because it is not reset and keeps running.)]]>
</Comment>
<Text>
<![CDATA[GEQ(Wrk_TotRunT.ACC,360000)ADD(Wrk_TotTenths,1,Wrk_TotTenths)SUB(Wrk_TotRunT.ACC,360000,Wrk_TotRunT.ACC);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[The Maximum Run Time TON is treated the same way.  A motor/device
could potentially run continuously for more than 28 days, so an integer count
of (up to 2 billion) hours (almost 245,000 years!) is used.  Should be enough...]]>
</Comment>
<Text>
<![CDATA[GEQ(Wrk_CurRunT.ACC,3600000)ADD(Wrk_CurHours,1,Wrk_CurHours)SUB(Wrk_CurRunT.ACC,3600000,Wrk_CurRunT.ACC);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[============================================================
REPORT VALUES
============================================================

The number of starts is directly reported as an integer Value.]]>
</Comment>
<Text>
<![CDATA[MOV(Wrk_Starts.ACC,Val_Starts);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[The Current (continuous) Run Time is reported as a REAL number of Hours.
This number includes all fractional hours (timer accumulator / 3,600,000 ms/hr),
not just completed tenths like the total run time below.]]>
</Comment>
<Text>
<![CDATA[[XIC(Inp_Starting) ,XIC(Inp_Running) ]CPT(Val_CurRunHrs,Wrk_CurHours+(Wrk_CurRunT.ACC/3600000.0));]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If the Current Run Time exceeds the stored Maximum Run Time,
update the Maximum.
Regardless, report the Maximum Run Time.

NOTE:  The Wrk_MaxHours register is required to prevent writes to Val_MaxHours
from improperly overwriting this object's state.
]]>
</Comment>
<Text>
<![CDATA[[GRT(Val_CurRunHrs,Wrk_MaxHours) MOV(Val_CurRunHrs,Wrk_MaxHours) ,MOV(Wrk_MaxHours,Val_MaxRunHrs) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[The Total Running Time is reported as a REAL number of Hours.
(This will always be in "completed tenths" of an hour, like a mechanical hours counter.)]]>
</Comment>
<Text>
<![CDATA[MUL(Wrk_TotTenths,0.1,Val_TotRunHrs);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Set Current Run time internally to 0.  Display value is left in place.]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
POWERUP / PRESCAN HANDLING
============================================================
Total run time, Maximum run time and starts count are retained through
a power cycle.  Current run time is reset (internally only,
Val_CurHours is maintained for display!).]]>
</Comment>
<Text>
<![CDATA[RES(Wrk_CurRunT)CLR(Wrk_CurHours);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[On Prescan, clear any "lurking" Commands.]]>
</Comment>
<Text>
<![CDATA[[OTU(MCmd_ClearMaxHrs) OTU(MCmd_ClearTotHrs) OTU(MCmd_ClearStarts) ,OTU(PCmd_ClearMaxHrs) OTU(PCmd_ClearTotHrs) OTU(PCmd_ClearStarts) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_ValveStats" Revision="4.10" RevisionExtension=".00 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2009-09-18T14:39:01.484Z" CreatedBy="Not Available" EditedDate="2019-03-08T17:21:17.196Z" EditedBy="PROCESS\Library"
 SoftwareRevision="v18.02">
<Description>
<![CDATA[2-State Valve Statistics]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction monitors the "Closed" and "Opened" Status of a 2-state valve
device (and, optionally, a "Stopped" or other status), and provides:
     TIME STATISTICS:
* Current time traveling Open (current opening)
* Stroke time for last successful Open stroke (last opening)
* Total time traveling Open (total opening)
* Maximum time travelling Open (maximum opening)
* Moving average of last 10 successrul Open stroke times
* Current time traveling Closed (current closing)
* Stroke time for last successful Close stroke (last closing)
* Total time traveling Closed (total closing)
* Maximum time travelling Closed (maximum closing)
* Moving average of last 10 successrul Close stroke times
* Current time in Open position (current opened)
* Previous time in Open position (last opened)
* Total time in Open position (total opened)
* Maximum time in Open position (maximum opened)
* Current time in Closed position (current closed)
* Previous time in Closed position (last closed)
* Total time in Closed position (total closed)
* Maximum time in Closed position (maximum closed)
      and, if option enabled
* Current time in Stopped / Other position (current stopped)
* Previous time in Stopped / Other position (last stopped)
* Total time in Stopped / Other position (total stopped)
* Maximum time in Stopped / Other position (maximum stopped)
     COUNT STATISTICS:
* Count of complete Open strokes (from Closed to Opened)
* Count of complete Close strokes (from Opened to Closed)
* Count of incomplete Open strokes (from Closed to Moving back to Closed)
* Count of incomplete Close strokes (from Opened to Moving back to Opened)
* Count of Slow Opens (time to open greater than configured threshold)
* Count of Slow Closes (time to close greater than configured threshold)
     and, if option enabled
* Count of times in Stopped / Other position
     COMMANDS TO:
* Clear the Total Times
* Clear the Maximum Times
* Clear the Stroke Counts
* Clear the Valve Slow Counts

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-01)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Removed Cfg_PCmdClear; all Program Commands are now always self clearing.
* Operator and Maintenance Commands and Settings are now Local Tags.]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_Closed" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve is confirmed Closed (from valve instruction)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Opened" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve is confirmed Opened (from valve instruction)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_StopOther" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve is confirmed Stopped / Other (from valve instruction)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasStopOther" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve has Stopped or other state(s) to be monitored]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SlowOpenT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum Time Opening (sec) before raising Sts_SlowOpen]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SlowCloseT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum Time Closing (sec) before raising Sts_SlowClose]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_ClearTotTimes" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Clear Total Time statistics]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_ClearMaxTimes" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Clear Maximum Time statistics]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_ClearStrokeCounts" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Clear Stroke Count statistics]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_ClearSlowCounts" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Clear Valve Slow Count statistics]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_ClearMAvgs" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Clear Moving Average Stroke Times]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CurrClosedT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Current time in Closed state (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_LastClosedT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Time in Closed state (sec) last time valve was closed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_TotClosedT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Accumulated time in Closed state (hours)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_MaxClosedT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum time in Closed state (hours) of any occurrence]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CurrOpeningT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Current time in Opening state (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_LastOpeningT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Time in Opening state (sec) last time valve was opening]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_TotOpeningT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Accumulated time in Opening state (hours)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_MaxOpeningT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum time in Opening state (sec) of any occurrence]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_MAvgOpeningT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Moving average Open stroke time, last 10 complete open strokes (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CurrOpenedT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Current time in Opened state (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_LastOpenedT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Time in Opened state (sec) last time valve was opened]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_TotOpenedT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Accumulated time in Opened state (hours)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_MaxOpenedT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum time in Opened state (hours) of any occurrence]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CurrClosingT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Current time in Closing state (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_LastClosingT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Time in Closing state (sec) last time valve was closing]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_TotClosingT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Accumulated time in Closing state (hours)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_MaxClosingT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum time in Closing state (sec) of any occurrence]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_MAvgClosingT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Moving average Clsoe stroke time, last 10 complete close strokes (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CurrStopOtherT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current time in Stopped / Other state (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_LastStopOtherT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Time in Stopped / Other state (sec) last time valve was stopped (or other)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_TotStopOtherT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Accumulated time in Stopped / Other state (hours)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_MaxStopOtherT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum time in Stopped / Other state (hours) of any occurrence]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CpltOpenC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of complete valve Open strokes (Closed to Opened)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CpltCloseC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of complete valve Close strokes (Opened to Closed)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_IncpltOpenC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of incomplete valve Open strokes (Closed - Moving - Closed)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_IncpltCloseC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of incomplete valve Close strokes (Opened - Moving - Opened)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_StopOtherC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of valve Stopped / Other occurrences]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SlowOpenC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of valve Slow to Open occurrences]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_SlowCloseC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of valve Slow to Close occurrences]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_SlowOpen" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Last Closed to Opened stroke exceeded configured time threshold]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_SlowClose" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Last Opened to Closed stroke exceeded configured time threshold]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Configuration Error: invalid Slow Open Time or Slow Close Time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="P_ValveStats" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Wrk_State" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Current valve state 1=closed, 2=opening, 3=opened, 4=closing, 5=stopped / other]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OpeningT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time in Opening state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ClosingT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time in Closing state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[536870911,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ClosedT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time in Closed state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OpenedT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time in Opened state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CpltCloseC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Count of complete valve Close strokes (Opened to Closed)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CpltOpenC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Count of complete valve Open strokes (Closed to Opened)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_IncpltCloseC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Count of incomplete valve Close strokes (Opened - Moving - Opened)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_IncpltOpenC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Count of incomplete valve Open strokes (Closed - Moving - Closed)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TotClosedTenths" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Tenths of hours of accumulated Closed time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TotClosingTenths" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Tenths of hours of accumulated Closing time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TotOpenedTenths" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Tenths of hours of accumulated Opened time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TotOpeningTenths" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Tenths of hours of accumulated Opening time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MaxClosedT" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Maximum time in Closed state (hours) of any occurrence]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MaxOpenedT" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Maximum time in Opened state (hours) of any occurrence]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MaxStopOtherT" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Maximum time in Stopped / Other state (hours) of any occurrence]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TotStopOtherTenths" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Tenths of hours of accumulated Stopped / Other time]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StopOtherT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Time in Stopped / Other state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TotClosingT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Total time in Closing state (accumulates 0.1 hr)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TotOpenedT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Total time in Opened state (accumulates 0.1 hr)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TotOpeningT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Total time in Opening state (accumulates 0.1 hr)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TotClosedT" DataType="TIMER" ExternalAccess="None">
<Description>
