<![CDATA[Total time in Closed state (accumulates 0.1 hr)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TotStopOtherT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Total time in Stopped/Other state (accumulates 0.1 hr)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CurrStopOtherTenths" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Tenths of hours of currently in Stopped / Other state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CurrOpenedTenths" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Tenths of hours of currently in Opened state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CurrClosedTenths" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Tenths of hours of currently in Closed state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_LastOpenedT" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Previous time in Opened state (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_LastClosedT" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Previous time in Closed state (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_LastOpeningT" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Previous time in Opening state (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_LastClosingT" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Previous time in Closing state (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_LastStopotherT" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Previous time in Stopped / Other state (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StopOtherC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Count of valve Stopped / Other occurrences]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SlowOpenC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Number of Slow Open (Opening Time > Slow Open Time) Occurrences]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SlowOpenONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Valve Slow to Open: One-Shot for count]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MaxOpeningT" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Maximum time in Opening state (sec) of any occurrence]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MaxClosingT" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Maximum time in Closing state (sec) of any occurrence]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SlowCloseC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Number of Slow Close (Closing Time > Slow Close Time) Occurrences]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SlowCloseONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Valve Slow to Close: One-Shot for count]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_StopOtherDesc" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Descriptive text for Stopped / Other State]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MAvgCloseONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Close Stroke Time moving average store / calc one-shot]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MAvgOpenONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Open Stroke Time moving average store / calc one-shot]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MAvgCloseSamp" DataType="REAL" Dimensions="10" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Close Stroke Time samples for moving average]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="REAL" Dimensions="10" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MAvgOpenSamp" DataType="REAL" Dimensions="10" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Open Stroke Time samples for moving average]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="REAL" Dimensions="10" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MAvgCloseC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Number of Close stroke time samples in moving avg. array]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MAvgOpenC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Number of Open stroke time samples in moving avg. array]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MAvgAveClose" DataType="CONTROL" ExternalAccess="None">
<Description>
<![CDATA[Control for AVE instruction: Close Stroke Time MAvg.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,10,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="CONTROL">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="POS" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EM" DataType="BOOL" Value="0"/>
<DataValueMember Name="ER" DataType="BOOL" Value="0"/>
<DataValueMember Name="UL" DataType="BOOL" Value="0"/>
<DataValueMember Name="IN" DataType="BOOL" Value="0"/>
<DataValueMember Name="FD" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_MAvgAveOpen" DataType="CONTROL" ExternalAccess="None">
<Description>
<![CDATA[Control for AVE instruction: Open Stroke Time MAvg.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,10,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="CONTROL">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="POS" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EU" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
<DataValueMember Name="EM" DataType="BOOL" Value="0"/>
<DataValueMember Name="ER" DataType="BOOL" Value="0"/>
<DataValueMember Name="UL" DataType="BOOL" Value="0"/>
<DataValueMember Name="IN" DataType="BOOL" Value="0"/>
<DataValueMember Name="FD" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Must contain AOI name, used for HMI and Information S/W]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[12,'P_ValveStats$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="12">
<![CDATA['P_ValveStats']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[16,'Valve Statistics$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="16">
<![CDATA['Valve Statistics']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[12,'P_ValveStats$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="12">
<![CDATA['P_ValveStats']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[39,'Valve Statistics (stroke times, counts)$00']]]>
</DefaultData>
<DefaultData Format="String" Length="39">
<![CDATA['Valve Statistics (stroke times, counts)']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SlowCloseSts" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffered Slow Close Status bit]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SlowOpenSts" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffered Slow Open Status bit]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_ClearMAvgs" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Clear Moving Average Stroke Times]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_ClearSlowCounts" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Cmmand to Clear Valve Slow Count statistics]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_ClearStrokeCounts" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Clear Stroke Count statistics]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_ClearMaxTimes" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Clear Maximum Time statistics]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_ClearTotTimes" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Clear Total Time statistics]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Stop timers; exit current valve state and treat valve state as "disabled"; clear any "lurking" commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
ENABLE-IN FALSE HANDLING
============================================================
If thsi instruction is on a false rung, or if EnableIn is false in FBD,
Total times, stroke counts and slow counts are maintained, but Current times are cleared.
The internal state is set to "Unknown".

Clear any "lurking" Commands.]]>
</Comment>
<Text>
<![CDATA[[OTU(PCmd_ClearTotTimes) OTU(PCmd_ClearMaxTimes) OTU(PCmd_ClearStrokeCounts) OTU(PCmd_ClearSlowCounts) ,OTU(MCmd_ClearTotTimes) OTU(MCmd_ClearMaxTimes) OTU(MCmd_ClearStrokeCounts) OTU(MCmd_ClearSlowCounts) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[The next five rungs cause the current state (whichever it is) to be exited.
This copies the previous state's "current" time to its "last" time
and resets the "current" time (and accumulated 10ths of hours, if applicable).]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,1)[RES(Wrk_ClosedT) ,MOV(Val_CurrClosedT,Wrk_LastClosedT) ,CLR(Wrk_CurrClosedTenths) ,CLR(Val_CurrClosedT) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[EQU(Wrk_State,2)[RES(Wrk_OpeningT) ,MOV(Val_CurrOpeningT,Wrk_LastOpeningT) ,CLR(Val_CurrOpeningT) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[EQU(Wrk_State,3)[RES(Wrk_OpenedT) ,MOV(Val_CurrOpenedT,Wrk_LastOpenedT) ,CLR(Wrk_CurrOpenedTenths) ,CLR(Val_CurrOpenedT) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[EQU(Wrk_State,4)[RES(Wrk_ClosingT) ,MOV(Val_CurrClosingT,Wrk_LastClosingT) ,CLR(Val_CurrClosingT) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[EQU(Wrk_State,5)[RES(Wrk_StopOtherT) ,MOV(Val_CurrStopOtherT,Wrk_LastStopotherT) ,CLR(Wrk_CurrStopOtherTenths) ,CLR(Val_CurrStopOtherT) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[The internal state is set to "unknown" (disabled).
When normal execution (Logic routine) is resumed, when an input shows the valve
in a known condition, a transition to the corresponding state will occur.]]>
</Comment>
<Text>
<![CDATA[CLR(Wrk_State);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[This rung scans all the retentive timers FALSE to stop them.

NOTE the NEQ of Wrk_State, which was cleared on the rung above.
THIS RUNG IS ALWAYS FALSE AND MUST BE SCANNED THAT WAY FOR PROPER OPERATION.]]>
</Comment>
<Text>
<![CDATA[NEQ(Wrk_State,0)[RTO(Wrk_ClosedT,?,?) RTO(Wrk_TotClosedT,?,?) ,RTO(Wrk_OpeningT,?,?) RTO(Wrk_TotOpeningT,?,?) ,RTO(Wrk_OpenedT,?,?) RTO(Wrk_TotOpenedT,?,?) ,RTO(Wrk_ClosingT,?,?) RTO(Wrk_TotClosingT,?,?) ,RTO(Wrk_StopOtherT,?,?) RTO(Wrk_TotStopOtherT,?,?) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Accumulate Valve open/close stroke count and time statistics]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_ValveStats:  PROCESS -- 2-STATE VALVE STATISTICS
============================================================
Revision 4.10.00 Release  2019-03-08:  See V4.10.xx Release Notes for details.
V1.x, V2.x, V3.x Revision History archived.
V4.00.00  2018-07-16:  Changed Inf_ items to HMI_, and added Cfg_Area for security. 
Removed Cfg_PCmdClear; all Program Commands are now always self clearing.
Operator and Maintenance Commands and Settings are now Local Tags.
V4.10.00  2019-03-08:  Added Cfg_HasMoreObj.
============================================================
This Instruction monitors the "Closed" and "Opened" Status of a 2-state valve
device (and, optionally, a "Stopped" or other status), and provides:
TIMES:
* Current time traveling Open (current opening)
* Stroke time for last successful Open stroke (last opening)
* Total time traveling Open (total opening)
* Maximum time travelling Open (maximum opening)
* Moving average Open Stroke time (last 10 successful strokes)
* Current time traveling Closed (current closing)
* Stroke time for last successful Close stroke (last closing)
* Total time traveling Closed (total closing)
* Maximum time travelling Closed (maximum closing)
* Moving average Close Stroke time (last 10 successful strokes)
* Current time in Open position (current opened)
* Previous time in Open position (last opened)
* Total time in Open position (total opened)
* Maximum time in Open position (maximum opened)
* Current time in Closed position (current closed)
* Previous time in Closed position (last closed)
* Total time in Closed position (total closed)
* Maximum time in Closed position (maximum closed)
and, if option enabled
* Current time in Stopped / Other position (current stopped)
* Previous time in Stopped / Other position (last stopped)
* Total time in Stopped / Other position (total stopped)
* Maximum time in Stopped / Other position (maximum stopped)
COUNTS:
* Count of complete Open strokes (from Closed to Opened)
* Count of complete Close strokes (from Opened to Closed)
* Count of incomplete Open strokes (from Closed to Moving back to Closed)
* Count of incomplete Close strokes (from Opened to Moving back to Opened)
* Count of Slow Opens (time to open greater than configured threshold)
* Count of Slow Closes (time to close greater than configured threshold)
and, if option enabled
* Count of times in Stopped / Other position
RESETS:
* Commands to allow clearing of the Total Times, clearing of the Maximum Times,
clearing of the Stroke Counts and clearing of the Slow Counts
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)LOWER(Cfg_Desc,Cfg_Label)LOWER(Cfg_Tag,Cfg_Area)CONCAT(Cfg_StopOtherDesc,HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND PROCESSING
============================================================
These rungs handle received Commands.  This object has no Modes and
Commands are accepted regardless of Mode.  Commands should be
restriceted to authorized personnel (typically at a maintenance level).

PCmd_ClearTotTimes: Program Command to Clear various Total Time statistics
MCmd_ClearTotTimes: Maintenance Command to Clear various Total Time statistics

#####  V4.00.00  2018-07-16:  Removed Cfg_PCmdClear; all Program Commands are now always self clearing.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)[XIC(PCmd_ClearTotTimes) OTU(PCmd_ClearTotTimes) ,XIC(MCmd_ClearTotTimes) OTU(MCmd_ClearTotTimes) ][RES(Wrk_TotClosedT) CLR(Wrk_TotClosedTenths) RES(Wrk_TotClosingT) CLR(Wrk_TotClosingTenths) ,RES(Wrk_TotOpenedT) CLR(Wrk_TotOpenedTenths) RES(Wrk_TotOpeningT) CLR(Wrk_TotOpeningTenths) ,RES(Wrk_TotStopOtherT) CLR(Wrk_TotStopOtherTenths) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[PCmd_ClearMaxTimes: Program Command to Clear various Maximum Time statistics
MCmd_ClearMaxTimes: Maintenance Command to Clear various Maximum Time statistics

#####  V4.00.00  2018-07-16:  Removed Cfg_PCmdClear; all Program Commands are now always self clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_ClearMaxTimes) OTU(PCmd_ClearMaxTimes) ,XIC(MCmd_ClearMaxTimes) OTU(MCmd_ClearMaxTimes) ][CLR(Wrk_MaxClosedT) CLR(Wrk_MaxOpeningT) ,CLR(Wrk_MaxOpenedT) CLR(Wrk_MaxClosingT) ,CLR(Wrk_MaxStopOtherT) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[PCmd_ClearMAvgs: Program Command to Clear the Moving Averages for Open and Close stroke times
MCmd_ClearMAvgs: Maintenance Command to Clear the Moving Averages for Open and Close stroke times

#####  V4.00.00  2018-07-16:  Removed Cfg_PCmdClear; all Program Commands are now always self clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_ClearMAvgs) OTU(PCmd_ClearMAvgs) ,XIC(MCmd_ClearMAvgs) OTU(MCmd_ClearMAvgs) ]CLR(Wrk_MAvgOpenC)CLR(Wrk_MAvgCloseC);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[PCmd_ClearStrokeCounts: Program Command to Clear Count of Open and Close Strokes (complete and incomplete)
MCmd_ClearStrokeCounts: Maintenance Command to Clear Count Open and Close Strokes

#####  V4.00.00  2018-07-16:  Removed Cfg_PCmdClear; all Program Commands are now always self clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_ClearStrokeCounts) OTU(PCmd_ClearStrokeCounts) ,XIC(MCmd_ClearStrokeCounts) OTU(MCmd_ClearStrokeCounts) ][CLR(Wrk_CpltCloseC) ,CLR(Wrk_CpltOpenC) ,CLR(Wrk_IncpltCloseC) ,CLR(Wrk_IncpltOpenC) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[PCmd_ClearSlowCounts: Program Command to Clear Valve Slow Open and Slow Close Counts
MCmd_ClearStrokeCounts: Maintenance Command to Clear Valve Slow Open and Slow Close Counts

#####  V4.00.00  2018-07-16:  Removed Cfg_PCmdClear; all Program Commands are now always self clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(PCmd_ClearSlowCounts) OTU(PCmd_ClearSlowCounts) ,XIC(MCmd_ClearSlowCounts) OTU(MCmd_ClearSlowCounts) ][CLR(Wrk_SlowOpenC) ,CLR(Wrk_SlowCloseC) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION
============================================================
This rung checks the Slow Open Time and Slow Close Time Configuration values.
If either is negative or larger than (max time accumulator time minus one second),
show that there is an Invalid Configuration (faceplate breadcrumb: magenta "X").]]>
</Comment>
<Text>
<![CDATA[[LIM(2147482.0,Cfg_SlowOpenT,-1.40129846E-45) ,LIM(2147482.0,Cfg_SlowCloseT,-1.40129846E-45) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[============================================================
ACCUMULATE TIMES BASED ON VALVE STATE
============================================================
The rungs that follow accumulate Time Currently In State and Total Time in State
for each of the valve's various states and check if the current time is larger
than the recorded maximum (recording a new maximum if so).

The Total times and the sustained state (Closed, Opened, Stopped) 
Current times use a "10ths of hours" accumulator to allow a total
time larger than a timer accumulator will allow (about 24 days).

~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
CLOSED State Timers
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
Record the Current and Total time the valve is Closed,
and the maximum time ever spent in the Closed state.]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,1)[RTO(Wrk_ClosedT,?,?) RTO(Wrk_TotClosedT,?,?) ,GRT(Wrk_ClosedT.ACC,360000) ADD(Wrk_CurrClosedTenths,1,Wrk_CurrClosedTenths) SUB(Wrk_ClosedT.ACC,360000,Wrk_ClosedT.ACC) ,CPT(Val_CurrClosedT,Wrk_CurrClosedTenths*360.0+Wrk_ClosedT.ACC/1000.0) ,GRT(Val_CurrClosedT,Wrk_MaxClosedT) MOV(Val_CurrClosedT,Wrk_MaxClosedT) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[The total time must be calculated independent of state, in cas a ClearTotTimes command is received.]]>
</Comment>
<Text>
<![CDATA[[GRT(Wrk_TotClosedT.ACC,360000) ADD(Wrk_TotClosedTenths,1,Wrk_TotClosedTenths) SUB(Wrk_TotClosedT.ACC,360000,Wrk_TotClosedT.ACC) ,CPT(Val_TotClosedT,Wrk_TotClosedTenths/10.0+Wrk_TotClosedT.ACC/3600000.0) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
OPENING (travelling open) State Timers
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
Record the Current and Total time the valve is Opening,
and the maximum time ever spent in the Opening state.

Note: the 10ths accumulator is not used for the Current
Opening Time.  The valve should take less than 24 days to open!]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,2)[RTO(Wrk_OpeningT,?,?) RTO(Wrk_TotOpeningT,?,?) ,OTU(Wrk_SlowOpenSts) ,DIV(Wrk_OpeningT.ACC,1000.0,Val_CurrOpeningT) ,GRT(Val_CurrOpeningT,Wrk_MaxOpeningT) MOV(Val_CurrOpeningT,Wrk_MaxOpeningT) ,GRT(Val_CurrOpeningT,Cfg_SlowOpenT) [OTL(Wrk_SlowOpenSts) ,ONS(Wrk_SlowOpenONS) ADD(Wrk_SlowOpenC,1,Wrk_SlowOpenC) ] ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[The total time must be calculated independent of state, in cas a ClearTotTimes command is received.]]>
</Comment>
<Text>
<![CDATA[[GRT(Wrk_TotOpeningT.ACC,360000) ADD(Wrk_TotOpeningTenths,1,Wrk_TotOpeningTenths) SUB(Wrk_TotOpeningT.ACC,360000,Wrk_TotOpeningT.ACC) ,CPT(Val_TotOpeningT,Wrk_TotOpeningTenths/10.0+Wrk_TotOpeningT.ACC/3600000.0) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
OPENED State Timers
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
Record the Current and Total time the valve is Opened,
and the maximum time ever spent in the Opened state.]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,3)[RTO(Wrk_OpenedT,?,?) RTO(Wrk_TotOpenedT,?,?) ,GRT(Wrk_OpenedT.ACC,360000) ADD(Wrk_CurrOpenedTenths,1,Wrk_CurrOpenedTenths) SUB(Wrk_OpenedT.ACC,360000,Wrk_OpenedT.ACC) ,CPT(Val_CurrOpenedT,Wrk_CurrOpenedTenths*360.0+Wrk_OpenedT.ACC/1000.0) ,GRT(Val_CurrOpenedT,Wrk_MaxOpenedT) MOV(Val_CurrOpenedT,Wrk_MaxOpenedT) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[The total time must be calculated independent of state, in cas a ClearTotTimes command is received.]]>
</Comment>
<Text>
<![CDATA[[GRT(Wrk_TotOpenedT.ACC,360000) ADD(Wrk_TotOpenedTenths,1,Wrk_TotOpenedTenths) SUB(Wrk_TotOpenedT.ACC,360000,Wrk_TotOpenedT.ACC) ,CPT(Val_TotOpenedT,Wrk_TotOpenedTenths/10.0+Wrk_TotOpenedT.ACC/3600000.0) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
CLOSING (travelling closed) State Timers
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
Record the Current and Total time the valve is Closing,
and the maximum time ever spent in the Closing state.

Note: the 10ths accumulator is not used for the Current
Closing Time.  The valve should take less than 24 days to close!]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,4)[RTO(Wrk_ClosingT,?,?) RTO(Wrk_TotClosingT,?,?) ,OTU(Wrk_SlowCloseSts) ,DIV(Wrk_ClosingT.ACC,1000.0,Val_CurrClosingT) ,GRT(Val_CurrClosingT,Wrk_MaxClosingT) MOV(Val_CurrClosingT,Wrk_MaxClosingT) ,GRT(Val_CurrClosingT,Cfg_SlowCloseT) [OTL(Wrk_SlowCloseSts) ,ONS(Wrk_SlowCloseONS) ADD(Wrk_SlowCloseC,1,Wrk_SlowCloseC) ] ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[The total time must be calculated independent of state, in cas a ClearTotTimes command is received.]]>
</Comment>
<Text>
<![CDATA[[GRT(Wrk_TotClosingT.ACC,360000) ADD(Wrk_TotClosingTenths,1,Wrk_TotClosingTenths) SUB(Wrk_TotClosingT.ACC,360000,Wrk_TotClosingT.ACC) ,CPT(Val_TotClosingT,Wrk_TotClosingTenths/10.0+Wrk_TotClosingT.ACC/3600000.0) ];]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
STOPPED / OTHER State Timers
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
Record the Current and Total time the valve is Stopped (or in Other position),
and the maximum time ever spent in the Stopped / Other state.]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,5)[RTO(Wrk_StopOtherT,?,?) RTO(Wrk_TotStopOtherT,?,?) ,OTU(Wrk_SlowCloseSts) OTU(Wrk_SlowOpenSts) ,GRT(Wrk_StopOtherT.ACC,360000) ADD(Wrk_CurrStopOtherTenths,1,Wrk_CurrStopOtherTenths) SUB(Wrk_StopOtherT.ACC,360000,Wrk_StopOtherT.ACC) ,CPT(Val_CurrStopOtherT,Wrk_CurrStopOtherTenths*360.0+Wrk_StopOtherT.ACC/1000.0) ,GRT(Val_CurrStopOtherT,Wrk_MaxStopOtherT) MOV(Val_CurrStopOtherT,Wrk_MaxStopOtherT) ];]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[The total time must be calculated independent of state, in cas a ClearTotTimes command is received.]]>
</Comment>
<Text>
<![CDATA[[GRT(Wrk_TotStopOtherT.ACC,360000) ADD(Wrk_TotStopOtherTenths,1,Wrk_TotStopOtherTenths) SUB(Wrk_TotStopOtherT.ACC,360000,Wrk_TotStopOtherT.ACC) ,CPT(Val_TotStopOtherT,Wrk_TotStopOtherTenths/10.0+Wrk_TotStopOtherT.ACC/3600000.0) ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[============================================================
VALVE STATE TRANSITIONS
============================================================
The rungs that follow check for input changes to transition out of the current state
into a new state.
Valid transitions are shown in the State Diagram in the SMDS and Reference Manual.

~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
UNKNOWN / POWERUP STATE
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
If the valve state is Powerup (State 0) or Unknown (invalid, outside
the range 1 to 5), transition to:
* Closed, if the Closed position is confirmed
* Opened, if the Opened position is confirmed
* Stopped / Other, if that position is confirmed. ]]>
</Comment>
<Text>
<![CDATA[LIM(6,Wrk_State,0)[XIC(Inp_Closed) MOV(1,Wrk_State) ,XIC(Inp_Opened) MOV(3,Wrk_State) ,XIC(Inp_StopOther) MOV(5,Wrk_State) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
CLOSED State
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
If the valve state is Closed (1), transition to:
* Opening, if the Closed position is no longer confirmed
* Stopped / Other, if that position is confirmed. 

Upon exiting the Closed state, copy the Current Closed time to the
Last Closed time and reset the Current Closed time.]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,1)[XIO(Inp_Closed) MOV(2,Wrk_State) ,XIC(Cfg_HasStopOther) XIC(Inp_StopOther) ADD(Wrk_StopOtherC,1,Wrk_StopOtherC) MOV(5,Wrk_State) ][RES(Wrk_ClosedT) ,MOV(Val_CurrClosedT,Wrk_LastClosedT) ,CLR(Wrk_CurrClosedTenths) ,CLR(Val_CurrClosedT) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
OPENING State
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
If the valve state is Opening (2), transition to:
* Opened, if the Opened position is confirmed (and count a Complete Open Stroke)
* Closed, if the Closed position is  confirmed (and count an Incomplete Open Stroke)
* Stopped / Other, if that position is confirmed (and count a Stopped/Other occurrence
AND an Incomplete Open Stroke!)

Upon exiting the Opening state, copy the Current Opening time to the
Last Opening time and reset the Current Opening time.]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,2)[XIC(Inp_Opened) OTE(Wrk_MAvgOpenONS) ADD(Wrk_CpltOpenC,1,Wrk_CpltOpenC) MOV(3,Wrk_State) ,XIC(Inp_Closed) ADD(Wrk_IncpltOpenC,1,Wrk_IncpltOpenC) MOV(1,Wrk_State) ,XIC(Cfg_HasStopOther) XIC(Inp_StopOther) ADD(Wrk_StopOtherC,1,Wrk_StopOtherC) ADD(Wrk_IncpltOpenC,1,Wrk_IncpltOpenC) MOV(5,Wrk_State) ][RES(Wrk_OpeningT) ,MOV(Val_CurrOpeningT,Wrk_LastOpeningT) ,CLR(Val_CurrOpeningT) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
OEPNED State
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
If the valve state is Opened (3), transition to:
* Closing, if the Opened position is no longer confirmed
* Stopped / Other, if that position is confirmed. 

Upon exiting the Opened state, copy the Current Opened time to the
Last Opened time and reset the Current Opened time.]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,3)[XIO(Inp_Opened) MOV(4,Wrk_State) ,XIC(Cfg_HasStopOther) XIC(Inp_StopOther) ADD(Wrk_StopOtherC,1,Wrk_StopOtherC) MOV(5,Wrk_State) ][RES(Wrk_OpenedT) ,MOV(Val_CurrOpenedT,Wrk_LastOpenedT) ,CLR(Wrk_CurrOpenedTenths) ,CLR(Val_CurrOpenedT) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
CLOSING State
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
If the valve state is Closing (4), transition to:
* Closed, if the Closed position is  confirmed (and count a Complete Close Stroke)
* Opened, if the Opened position is confirmed (and count an Incomplete Close Stroke)
* Stopped / Other, if that position is confirmed (and count a Stopped/Other occurrence
AND an Incomplete Close Stroke!)

Upon exiting the Opening state, copy the Current Opening time to the
Last Opening time and reset the Current Opening time.]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,4)[XIC(Inp_Closed) OTE(Wrk_MAvgCloseONS) ADD(Wrk_CpltCloseC,1,Wrk_CpltCloseC) MOV(1,Wrk_State) ,XIC(Inp_Opened) ADD(Wrk_IncpltCloseC,1,Wrk_IncpltCloseC) MOV(3,Wrk_State) ,XIC(Cfg_HasStopOther) XIC(Inp_StopOther) ADD(Wrk_StopOtherC,1,Wrk_StopOtherC) ADD(Wrk_IncpltCloseC,1,Wrk_IncpltCloseC) MOV(5,Wrk_State) ][RES(Wrk_ClosingT) ,MOV(Val_CurrClosingT,Wrk_LastClosingT) ,CLR(Val_CurrClosingT) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
STOPPED State
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
If the valve state is Stopped (5), transition to:
* Closed, if the Stopped position is no longer confirmed AND the Closed position IS confirmed
* Opened, if the Stopped position is no longer confirmed AND the Opened position IS confirmed

Upon exiting the Stopped state, copy the Current Stopped time to the
Last Stopped time and reset the Current Stopped time.]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,5)[[XIO(Inp_StopOther) ,XIO(Cfg_HasStopOther) ] XIC(Inp_Closed) MOV(1,Wrk_State) ,[XIO(Inp_StopOther) ,XIO(Cfg_HasStopOther) ] XIC(Inp_Opened) MOV(3,Wrk_State) ][RES(Wrk_StopOtherT) ,MOV(Val_CurrStopOtherT,Wrk_LastStopotherT) ,CLR(Wrk_CurrStopOtherTenths) ,CLR(Val_CurrStopOtherT) ];]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[============================================================
CALCULATE MOVING AVERAGES OF STROKE TIMES
============================================================
The rungs that follow accumulate the stroke times for the last 10 successful strokes
(each way, 10 open strokes, 10 clese strokes) and return the Moving Average
Stroke Time for each direction.

~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
Open Stroke Time Moving Average
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
First, let's make sure we don't fault the processor with a bad array index.
If the stroke time sample count is invalid, force it to be in range (valid = 0 to 10).]]>
</Comment>
<Text>
<![CDATA[[LES(Wrk_MAvgOpenC,0) CLR(Wrk_MAvgOpenC) ,GRT(Wrk_MAvgOpenC,10) MOV(10,Wrk_MAvgOpenC) ];]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[If the count of items in the sample array is zero, the moving average
was cleared (by command).
Return a ZERO to the moving average Value.]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_MAvgOpenC,0)CLR(Val_MAvgOpeningT);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[If a successful Open stroke occured, record the data in the
 moving average sample array.
If there are already 10 items in the array, shift the data up and
 add this new time at the end.
If there are NOT already 10 items in the array, put this stroke time
in the next available array position.
Now the count of items in the sample array is 1 to 10 (usually 10), so return the average of that number
of samples in the reported moving average stroke time Value.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_MAvgOpenONS)[EQU(Wrk_MAvgOpenC,10) COP(Wrk_MAvgOpenSamp[1],Wrk_MAvgOpenSamp[0],9) MOV(Wrk_LastOpeningT,Wrk_MAvgOpenSamp[9]) ,LIM(0,Wrk_MAvgOpenC,9) MOV(Wrk_LastOpeningT,Wrk_MAvgOpenSamp[Wrk_MAvgOpenC]) ADD(Wrk_MAvgOpenC,1,Wrk_MAvgOpenC) ,RES(Wrk_MAvgAveOpen) MOV(Wrk_MAvgOpenC,Wrk_MAvgAveOpen.LEN) AVE(Wrk_MAvgOpenSamp,0,Val_MAvgOpeningT,Wrk_MAvgAveOpen,?,?) ];]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
Close Stroke Time Moving Average
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~
First, let's make sure we don't fault the processor with a bad array index.
If the stroke time sample count is invalid, force it to be in range (valid = 0 to 10).]]>
</Comment>
<Text>
<![CDATA[[LES(Wrk_MAvgCloseC,0) CLR(Wrk_MAvgCloseC) ,GRT(Wrk_MAvgCloseC,10) MOV(10,Wrk_MAvgCloseC) ];]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[If the count of items in the sample array is zero, the moving average
was cleared (by command).
Return a ZERO to the moving average Value.]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_MAvgCloseC,0)CLR(Val_MAvgClosingT);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[If a successful Close stroke occured, record the data in the
 moving average sample array.
If there are already 10 items in the array, shift the data up and
 add this new time at the end.
If there are NOT already 10 items in the array, put this stroke time
in the next available array position.
Now the count of items in the sample array is 1 to 10 (usually 10), so return the average of that number
of samples in the reported moving average stroke time Value.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_MAvgCloseONS)[EQU(Wrk_MAvgCloseC,10) COP(Wrk_MAvgCloseSamp[1],Wrk_MAvgCloseSamp[0],9) MOV(Wrk_LastClosingT,Wrk_MAvgCloseSamp[9]) ,LIM(0,Wrk_MAvgCloseC,9) MOV(Wrk_LastClosingT,Wrk_MAvgCloseSamp[Wrk_MAvgCloseC]) ADD(Wrk_MAvgCloseC,1,Wrk_MAvgCloseC) ,RES(Wrk_MAvgAveClose) MOV(Wrk_MAvgCloseC,Wrk_MAvgAveClose.LEN) AVE(Wrk_MAvgCloseSamp[0],0,Val_MAvgClosingT,Wrk_MAvgAveClose,?,?) ];]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[============================================================
PUBLISH VALUES AND STATUS
============================================================
The rungs that follow move internal working values and status (which use
Work registers to make them "not visible", avoiding unintentional overwrites)
to public Values and Status.
(Some Values are calculated directly, in logic above.)

This rung publishes the Stroke Counts. ]]>
</Comment>
<Text>
<![CDATA[MOV(Wrk_CpltOpenC,Val_CpltOpenC)MOV(Wrk_CpltCloseC,Val_CpltCloseC)MOV(Wrk_IncpltOpenC,Val_IncpltOpenC)MOV(Wrk_IncpltCloseC,Val_IncpltCloseC)MOV(Wrk_StopOtherC,Val_StopOtherC);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[This rung publishes the Slow Valve Counts.]]>
</Comment>
<Text>
<![CDATA[MOV(Wrk_SlowOpenC,Val_SlowOpenC)MOV(Wrk_SlowCloseC,Val_SlowCloseC);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[This rung publishes the "Last" position time statistics.]]>
</Comment>
<Text>
<![CDATA[MOV(Wrk_LastClosedT,Val_LastClosedT)MOV(Wrk_LastClosingT,Val_LastClosingT)MOV(Wrk_LastOpenedT,Val_LastOpenedT)MOV(Wrk_LastOpeningT,Val_LastOpeningT)MOV(Wrk_LastStopotherT,Val_LastStopOtherT);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[This rung publishes the "Maximum" position time statistics.]]>
</Comment>
<Text>
<![CDATA[DIV(Wrk_MaxClosedT,3600.0,Val_MaxClosedT)MOV(Wrk_MaxOpeningT,Val_MaxOpeningT)DIV(Wrk_MaxOpenedT,3600.0,Val_MaxOpenedT)MOV(Wrk_MaxClosingT,Val_MaxClosingT)DIV(Wrk_MaxStopOtherT,3600.0,Val_MaxStopOtherT);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[This rung copies the internal status bits to public Status.

(NOTE:  These are copeid rather than aliased because the Wrk bits are
only written as needed.  Buffering keeps writes to
Sts_SlowCloseSts and Sts_SlowCloseSts from
affecting the internal state of the instruction instance.)]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_SlowCloseSts) OTE(Sts_SlowClose) ,XIC(Wrk_SlowOpenSts) OTE(Sts_SlowOpen) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear current times, treat valve state as "unknown" and clear any "lurking" commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
POWERUP / PRESCAN HANDLING
============================================================
Total times, stroke counts and slow counts are maintained
through a power cycle.  Current times are cleared.]]>
</Comment>
<Text>
<![CDATA[[RES(Wrk_ClosedT) RES(Wrk_OpeningT) RES(Wrk_OpenedT) RES(Wrk_ClosingT) RES(Wrk_StopOtherT) ,CLR(Wrk_CurrClosedTenths) CLR(Wrk_CurrOpenedTenths) CLR(Wrk_CurrStopOtherTenths) ];]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[The internal state is set to "unknown".  When an input shows the valve
in a known condition, the main logic will transition to the corresponding state]]>
</Comment>
<Text>
<![CDATA[CLR(Wrk_State);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[On Prescan, clear any "lurking" Commands.]]>
</Comment>
<Text>
<![CDATA[[OTU(PCmd_ClearTotTimes) OTU(PCmd_ClearMaxTimes) OTU(PCmd_ClearStrokeCounts) OTU(PCmd_ClearSlowCounts) ,OTU(MCmd_ClearTotTimes) OTU(MCmd_ClearMaxTimes) OTU(MCmd_ClearStrokeCounts) OTU(MCmd_ClearSlowCounts) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_ValveSO" Revision="4.10" RevisionExtension=".01 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-03-27T19:50:50.098Z" CreatedBy="Not Available" EditedDate="2019-10-17T17:51:02.331Z" EditedBy="PROCESS\Library"
 SoftwareRevision="v18.02">
<Description>
<![CDATA[Solenoid Operated Valve]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction controls and monitors a single solenoid operated
valve (two position: opened, closed) and provides:

*  Support for fail open (energize to close) and fail closed (energize to open, default) valves
*  Monitoring of limit switch feedback, display of actual valve status
*  Detection of Failure to Open, Failure to Close
*  Monitoring of Permissive conditions to allow energizing
*  Monitoring of Interlock conditions to de-energize
*  Simulation, providing feedback of a working valve while disabling outputs
*  Monitoring of I/O communication faults
*  Alarms for Full Stall (didn't move), Transit Stall (didn't reach target position), Interlock Trip, I/O Fault
*  Operation in Hand, Maintenance, Override, Program and Operator Modes
*  "Available" status for use by automation logic to know whether valve
      can be controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, External, Program, Override, Maintenance, Out of
Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)
See 4.10 Release Notes for details.
* No changes, uprevved because P_CmdSrc 4.10.01 is used.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.02)
See 4.10 Release Notes for details.
* Added audible alert on commanded energize.
* Added Horn Status, Horn Inhibit.
* Updated to P_CmdSrc V4.10.00.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.01)
See 4.00 Release Notes for details.
* Modified handling of simultaneous open and close commands.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.00 Release Notes for details.
* Corrected Reset Command logic.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Added notify and unack count rollup for Channel object.
* Changed "Mode" to "Command Source" using P_CmdSrc 4.00.00.
* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
* Aligned ready bit naming with command bit names.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyAck and Sts_RdyReset for use by external objects.
* Changed delay / time configuration items to REAL seconds.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_OpenLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve Open Limit Switch 1=confirmed OPEN]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ClosedLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve Closed Limit Switch 1=confirmed CLOSED]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Permissives OK, Valve can energize]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBPermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Permissives OK, valve can energize]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlocks OK, valve can energize]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBIntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Interlocks OK, valve can energize]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkAvail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Interlock Availibility OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Communication Status 0=OK, 1=fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Sim" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Simulate working valve; 0=Open/Close/ Monitor actual valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Hand" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Hand" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_Ovrd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Ovrd" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_OvrdCmd" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Override Mode Command: 0=None, 1=Close, 2=Open]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ExtInh" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_ExtInh" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_HornInh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Inhibit audible alert, 0 = Alllow audible alert]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset all fault conditions and latched Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FailOpen" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail Open (energize to close), 0=Fail Closed (energize to open)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOpenLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve provides an Open Limit Switch signal]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasClosedLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve provides a Closed Limit Switch signal]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseOpenLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve Open LS should be used for failure checking]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseClosedLS" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve Closed LS should be used for failure checking]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_LSFail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=both switches ON=fail, 0=both switches OFF=fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasPermObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Perm is connected to Inp_Perm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasIntlkObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Intlk is connected to Inp_Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasStatsObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_ValveStats is monitoring this valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New valve OCmd resets shed latches and cleared alarms, 0=OCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_XCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New valve XCmd resets shed latches and cleared alarms, 0=OCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OvrdPermIntlk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnFullStall" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Stop Valve and Alarm on Full Stall; 0=Alarm only on Full Stall]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnTransitStall" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Stop Valve and Alarm on Transit Stall; 0=Alarm only on Transit Stall]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnIOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Stop Valve and Alarm on I/O Fault; 0=Alarm only on I/O Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasFullStallAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Full Stall Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasTransitStallAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Transit Stall Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIntlkTripAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIOFaultAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FullStallResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset requied to clear Full Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_TransitStallResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Transit Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FullStallAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Full Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_TransitStallAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Transit Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FullStallSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Full Stall Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_TransitStallSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Transit Stall Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_SimFdbkT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Delay to echo back of Open/Closed status when in Simulation (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FullStallT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[After command, time with no motion before Fault (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[5.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_TransitStallT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[After command, time to reach position before fault (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_StartHornT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time to sound audible on commanded start (sec) (0=disabled)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PSet_Owner" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Owner Request ID (non-zero) or Release (zero)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Open" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Open Valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Close" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Close Valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Prog" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Prog" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Oper" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Oper" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Lock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Lock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Normal" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Normal" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to ResetShed Latches and Cleared Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_FullStallAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Full Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FullStallSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Full Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FullStallUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Full Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FullStallUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FullStall.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Full Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_TransitStallAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Transit Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_TransitStallSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Transit Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_TransitStallUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Transit Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_TransitStallUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="TransitStall.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Transit Stall Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="MCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.MCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="OCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.OCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Open" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Open Valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Close" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Close Valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Acq" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Acq" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ext Cmd to clear shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Energize Valve Solenoid]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sound audible prior to commanded motor start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ_IO" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary I/O (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary Val/Sts (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Cmd" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Command 0=None, 1=Close, 2=Open]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fdbk" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Feedback 0=Moving, 1=Closed, 2=Opened, 3=Limit Switch Failure]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Sts" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Confirmed Sts 0=? 1=Closed 2=Open 5=Closing, 6=Opening]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fault" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Fault Status 0=None, 16=Transit Stall, 17 = Full Stall, 32=I/O Fault, 34=Config Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_NotifyAll" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object + channel (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_UnackAlmC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of Unacknowledged Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Owner" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Object Owner ID (0=not owned)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Closed" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Valve requested to Close and is confirmed Closed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Opening" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Valve requested to open and awaiting open feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Opened" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Valve requested to open and is confirmed Opened]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Closing" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Valve requested to Close and awaiting Closed feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Valve Horn Active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Valve available for control by automation (Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Bypass" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassable Interlocks and Permissives are Bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassing Active (Bypassed or Maintenance)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_LSFail" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Limit Switch Overlap Failure]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NotRdy" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready, see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_CfgErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Configuration Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Fail" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device Failure (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Intlk" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Interlock Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_IOFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: I/O Fault (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device is Out of Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Perm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Permissive Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MaintByp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A Maintenance Bypass is Active, display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An Alarm is Shelved, Disabled or Suppressed, display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Timer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Invalid Check Time (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Sim" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Invalid Simulation Time (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time, Severity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Hand" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Hand" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OoS" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OoS" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Maint" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Maint" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ovrd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ovrd" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ext" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ext" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Prog" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Prog" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Oper" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Oper" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OperLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OperLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Normal" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Normal" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ExtReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ExtReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_MAcqRcvd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_MAcqRcvd" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_FullStall" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FullStall.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve Full Stall (failed to move at all)]]>
</Description>
</Parameter>
<Parameter Name="Alm_FullStall" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FullStall.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve Full Stall (failed to move at all) Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_FullStall" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FullStall.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Full Stall Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_FullStallDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FullStall.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Full Stall Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_FullStallShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FullStall.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Full Stall Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_FullStallSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FullStall.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Full Stall Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_TransitStall" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TransitStall.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve Transit Stall (did not reach target position)]]>
</Description>
</Parameter>
<Parameter Name="Alm_TransitStall" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TransitStall.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve Transit Stall (did not reach target pos.) Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_TransitStall" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TransitStall.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Transit Stall Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_TransitStallDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TransitStall.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Transit Stall Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_TransitStallShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TransitStall.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Transit Stall Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_TransitStallSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="TransitStall.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Transit Stall Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Valve de-energized by an Interlock NOT OK]]>
</Description>
</Parameter>
<Parameter Name="Alm_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: Valve de-energized by an Interlock NOT OK]]>
</Description>
</Parameter>
<Parameter Name="Ack_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Suppressed Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Comm Fault Status (0=OK, 1=Bad)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="MRdy_Rel" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.MRdy_Rel" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="ORdy_Unlock" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.ORdy_Unlock" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="P_ValveSO" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="CmdSrc" DataType="P_CmdSrc" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve Mode Selection]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_CmdSrc">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOperLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProgLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasExt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMaint" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMOoS" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_OvrdOverLock" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ExtOverLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgPwrUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgNormal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdPriority" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdProgAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdLockAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtAcqAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_eSrc" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_bSrc" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperSel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_CmdSrc" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IOFault" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IntlkTrip" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="TransitStall" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve Transit Stall (moved but did not reach target) Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[19,'Valve Transit Stall$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="FullStall" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Valve Full Stall (did not move) Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[16,'Valve Full Stall$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[9,'P_ValveSO$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="9">
<![CDATA['P_ValveSO']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[13,'Valve Control$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="13">
<![CDATA['Valve Control']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[23,'Solenoid Operated Valve$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="23">
<![CDATA['Solenoid Operated Valve']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Open" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Requested to OPEN Valve, 0=Requested to CLOSE Valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimOpenT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Simulation Delay until Opened]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimCloseT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Simulation Delay until Closed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OpenFdbk" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=LS Feedback shows valve confirmed open]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Notify]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Bypassable Permissives and Interlocks are Bypassed flag]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ClosedFdbk" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=LS Feedback shows valve confirmed closed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_TransitStallT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Timer for Transit Stall Check]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FullStallT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Timer for Full Stall Check]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Cmd" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Cmd]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Sts" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Sts]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Fault" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Type identifier for HMI navigation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[9,'P_ValveSO$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="9">
<![CDATA['P_ValveSO']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimOpenLS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Simulated valve Open Limit Switch]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimClosedLS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Simulated valve Closed Limit Switch]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SrcQ" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Register for building Source / Quality enumeration]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Alarm Level and Acknowledgement (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NotRdy" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Device Not Ready conditions excluding shed latches]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NoLongerSim" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Switched from Simulated to Real Valve this scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Close" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Close Valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Open" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Open Valve]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_ResetAckAll (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Check (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Bypass (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Close" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Close (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Open" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Open (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Check (not bypass) all Interlocks and Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Bypass all Bypassable Interlocks and Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oper Cmd to reset shed latches and cleared alarms, plus  Acknowledge alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oper Cmd to clear shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_UnackAlmC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_UnackAlmC]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CloseCmdRcvd" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Received a Close command this scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OpenCmdRcvd" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Received an Open command this scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartHornT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Timer for audible alert on start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartHorn" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Sound audible prior to commanded motor start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Out of Service is asserted; Outputs OFF; Valve Status shown but Alarms inhibited.]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================
Handle "Programmed Out of Servie" Selection using the standard
P_CmdSrc AOI (EnableInFalse Routine, false scan required!).

#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(EnableIn)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA["Lurking" Commands not handled elsewhere are cleared.

#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(PCmd_Open) OTU(PCmd_Close) ,OTU(OCmd_Open) OTU(OCmd_Close) ,OTU(XCmd_Open) OTU(XCmd_Close) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) OTU(XCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(ORdy_Open) OTU(ORdy_Close) OTU(ORdy_Reset) OTU(Sts_RdyAck) OTU(ORdy_ResetAckAll) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[============================================================
LIMIT SWITCH FEEDBACK DETERMINATION
============================================================
This first "Open" feedback is a copy of the Open Limit Switch, if it is being
used, or a copy of the OPPOSITE of the Closed Limit Switch, if ONLY the
Closed Limit Switch is being used.]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ]OTE(Wrk_OpenFdbk);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[This first "Closed" feedback is a copy of the Closed Limit Switch, if it is being
used, or a copy of the OPPOSITE of the Open Limit Switch, if ONLY the
Open Limit Switch is being used.]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ]OTE(Wrk_ClosedFdbk);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[============================================================
VALVE FEEDBACK STATUS
============================================================
This rung generates the Valve Feedback Status bits and Enumeration Value:
Limit Switch Fail, if the Limit Switches are in the fail position (won't be seen in Simulation)
Opened, if the valve is confirmed opened
Closed, if the valve is confirmed closed
Moving, if the Limit Switches show travel]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) [[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) OTE(Sts_Opened) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Closed) MOV(1,Val_Fdbk) ] ,[[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] ,XIC(Inp_Sim) ] [XIO(Cfg_FailOpen) OTE(Sts_Closing) ,XIC(Cfg_FailOpen) OTE(Sts_Opening) ] CLR(Val_Fdbk) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Reset the fault condition and simulation timers.
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[RES(Wrk_FullStallT) RES(Wrk_TransitStallT) RES(Wrk_SimOpenT) RES(Wrk_SimCloseT) ,[XIO(Cfg_FailOpen) OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_Open) ] ,OTU(Wrk_SimOpenLS) OTU(Wrk_SimClosedLS) ,OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Outputs are cleared when Disabled (EnableInFalse).
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Out) ,OTU(Out_Horn) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Show the current state of the valve.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_ClosedFdbk) MOV(1,Val_Sts) ,XIC(Wrk_OpenFdbk) MOV(2,Val_Sts) ,XIO(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) [XIC(Cfg_FailOpen) MOV(6,Val_Sts) ,XIO(Cfg_FailOpen) MOV(5,Val_Sts) ] ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[Show the motor as Disabled and Not Ready, not Available, and with no
Maintenance Bypass breadcrumb.
Clear remaining Status bits.
Show the enumerated valve command as NONE.
Show the enumerated valve fault status as NONE.

#####  V4.00.00  2018-07-16:  Disable/Enable and NoMode replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTU(Nrdy_CfgErr) OTU(Nrdy_Fail) OTU(Nrdy_Intlk) ,OTL(Nrdy_OoS) OTU(Nrdy_IOFault) OTU(Nrdy_Perm) ,CLR(Val_Cmd) CLR(Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[If this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD),
then show the alarms as "Parent object out of service".
Show the overall acknowledgement status.

#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(FullStall.Inp_OoS) P_Alarm(FullStall) ,OTL(TransitStall.Inp_OoS) P_Alarm(TransitStall) ,OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(FullStall.Val_Notify.0) ,XIC(TransitStall.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(FullStall.Sts_AlmInh) ,XIC(TransitStall.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED STATUS VALUES
============================================================
Source and Quality (Srcq) for Val_InpPV
Start with the Srcq from the Input Channel object if it's available.
Otherwise, start based on bad/uncertain input bits.

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[MOV(20,SrcQ);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Normal Scan: control / monitor solenoid-operated valve]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_ValveSO:  PROCESS -- SOLENOID OPERATED VALVE
============================================================
Revision 4.10.01 Release  2019-10-17:  See V4.10.xx Release Notes for details.
V1.x, V2.x, V3.x Revision History archived.
V4.00.00  2018-07-16:  Changed "Mode" to "Command Source". Changed Inf_ items
to HMI_, and added Cfg_Area for security. Added unacked alarm count.
Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
Aligned ready bit naming with command bit names.
Changed delay / time configuration items to REAL seconds.
V4.00.01  2018-08-24:  Corrected Reset Command logic.
V4.00.02  2018-11-02:  Modified handling of simultaneous open and close commands.
V4.10.00  2019-03-25:  Added audible alert on commanded energize. Added Horn
Status, Horn Inhibit. Updated to P_CmdSrc V4.10.00. Added Cfg_HasMoreObj.
V4.10.01  2019-10-17:  No changes, uprevved because P_CmdSrc 4.10.01 is used.
============================================================
This Instruction controls and monitors a single solenoid operated
valve (typ. two position: opened, closed) and provides:

*  Support for fail open (energize to close) and fail closed (energize to open, default) valves
*  Monitoring of limit switch feedback, display of actual valve status
*  Detection of failure to move (full stall), failure to reach position (transit stall)
*  Monitoring of Permissive conditions to allow energizing
*  Monitoring of Interlock conditions to de-energize
*  Simulation, providing feedback of a working valve while disabling outputs
*  Monitoring of I/O communication faults
*  Alarms for Full Stall, Transit Stall, Interlock Trip, I/O Fault
*  "Available" status for use by automation logic to know whether valve
can be controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, External, Program, External, Override, Maintenance,
Out of Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-07-16:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)LOWER(Cfg_Desc,Cfg_Label)LOWER(Cfg_Tag,Cfg_Area)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[This rung handles received Command Source selection Inputs and Commands:

NOTE:  All Commands for Command Source and Alarm are aliased directly to the
corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.

#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[This rung handles simple First-Come First-Served Ownership Arbitration.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION
============================================================
If the Valve does not have an Open Limit Switch input,
it cannot be used for Valve feedback checking.]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_HasOpenLS)OTU(Cfg_UseOpenLS);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If the Valve does not have a Closed Limit Switch input,
it cannot be used for Valve feedback checking.]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_HasClosedLS)OTU(Cfg_UseClosedLS);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Enter the time (in seconds) for the Valve to successfully move from its starting position before declaring a fault.
Enter the time (in seconds) for the Valve to successfully reach its target position before declaring a fault.
Enter the time (in seconds) to pulse the valve outputs (Out_Open, Out_Close and Out_Stop)
(zero - held on continuously)

If the timer preset calcuated wraps negative (more than 2.14... million seconds), then max out the
Timer Preset.  Note that a negative timer preset will fault the controller!!!

#####  V4.00.00  2018-07-16:  Changed delay / time configuration items to REAL seconds.  #####
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####
#####  Added Inp_HornInh to disable Horn operation.  #####]]>
</Comment>
<Text>
<![CDATA[[[MUL(Cfg_FullStallT,1000.0,Wrk_FullStallT.PRE) XIC(Wrk_FullStallT.PRE.31) MOV(2147483647,Wrk_FullStallT.PRE) ,MUL(Cfg_TransitStallT,1000.0,Wrk_TransitStallT.PRE) XIC(Wrk_TransitStallT.PRE.31) MOV(2147483647,Wrk_TransitStallT.PRE) ,MUL(Cfg_StartHornT,1000.0,Wrk_StartHornT.PRE) XIC(Wrk_StartHornT.PRE.31) CLR(Wrk_StartHornT.PRE) ] OTE(Err_Timer) ,[XIC(Inp_HornInh) ,GRT(Cfg_StartHornT,1000.0) CLR(Cfg_StartHornT) ] CLR(Wrk_StartHornT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[Enter the time (in seconds) to echo back the desired state when Opened or Closed in simulation

Handle timer preset invalid values as above.

#####  V4.00.00  2018-07-16:  Changed delay / time configuration items to REAL seconds.  #####]]>
</Comment>
<Text>
<![CDATA[[MUL(Cfg_SimFdbkT,1000.0,Wrk_SimOpenT.PRE) XIC(Wrk_SimOpenT.PRE.31) CLR(Wrk_SimOpenT.PRE) OTE(Err_Sim) ,MOV(Wrk_SimOpenT.PRE,Wrk_SimCloseT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[This rung generates a summary Bad Config status, simply an OR of the individual bits provided above
(in the Configuration handling section).]]>
</Comment>
<Text>
<![CDATA[[XIC(Err_Timer) ,XIC(Err_Sim) ]OTE(Nrdy_CfgErr);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[============================================================
SIMULATION TIMERS
============================================================
If the Valve SHOULD BE Opened, run an Open Simulation Timer.
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_Open)XIO(Wrk_StartHorn)TON(Wrk_SimOpenT,?,?);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[If the valve SHOULD BE CLosed, run a Close Simulation Timer.
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_Open)XIO(Wrk_StartHorn)TON(Wrk_SimCloseT,?,?);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[When 1/4 of the valve simulation open time has expired, move off the simulated closed limit switch.]]>
</Comment>
<Text>
<![CDATA[CMP(Wrk_SimOpenT.ACC>(Wrk_SimOpenT.PRE/4))[XIC(Cfg_LSFail) OTU(Wrk_SimClosedLS) ,XIO(Cfg_LSFail) OTL(Wrk_SimOpenLS) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[When 1/4 of the valve simulation close time has expired, move off the simulated open limit switch.]]>
</Comment>
<Text>
<![CDATA[CMP(Wrk_SimCloseT.ACC>(Wrk_SimCloseT.PRE/4))[XIC(Cfg_LSFail) OTU(Wrk_SimOpenLS) ,XIO(Cfg_LSFail) OTL(Wrk_SimClosedLS) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[When the valve simulation open time has expired, move onto the simulated open limit switch.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_SimOpenT.DN)OTL(Wrk_SimOpenLS)OTU(Wrk_SimClosedLS);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[When the valve simulation close time has expired, move onto the simulated closed limit switch.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_SimCloseT.DN)OTL(Wrk_SimClosedLS)OTU(Wrk_SimOpenLS);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE FEEDBACK PROCESSING
============================================================
If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,
use the state of the limit switch feedback inputs as the Valve position.

If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide
"fake" feedback signals based on the simulation time to Open and time to Close.]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) [XIC(Cfg_UseOpenLS) XIC(Inp_OpenLS) ,XIO(Cfg_UseOpenLS) XIC(Cfg_UseClosedLS) XIO(Inp_ClosedLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ] XIC(Wrk_SimOpenLS) ]OTE(Wrk_OpenFdbk);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[If the Valve is NOT being simulated and it HAS and IS USING limit switch feedback,
use the state of the limit switch feedback inputs as the Valve position.

If the Valve is being simulated or has no limit switch feedback, use the Sim Timers to provide
"fake" feedback signals based on the simulation time to Open and time to Close.]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) [XIC(Cfg_UseClosedLS) XIC(Inp_ClosedLS) ,XIO(Cfg_UseClosedLS) XIC(Cfg_UseOpenLS) XIO(Inp_OpenLS) ] ,[XIC(Inp_Sim) ,XIO(Cfg_UseClosedLS) XIO(Cfg_UseOpenLS) ] XIC(Wrk_SimClosedLS) ]OTE(Wrk_ClosedFdbk);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[This rung generates the Valve Feedback Status bits and Enumeration Value:
Limit Switch Fail, if the Limit Switches are in the fail position (won't be seen in Simulation)
Opened, if the valve is confirmed opened
Closed, if the valve is confirmed closed
Moving, if the Limit Switches show travel]]>
</Comment>
<Text>
<![CDATA[[[XIC(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ] OTE(Sts_LSFail) MOV(3,Val_Fdbk) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) MOV(2,Val_Fdbk) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) MOV(1,Val_Fdbk) ,[XIC(Cfg_LSFail) XIO(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) ,XIO(Cfg_LSFail) XIC(Wrk_OpenFdbk) XIC(Wrk_ClosedFdbk) ] CLR(Val_Fdbk) ];]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[============================================================
INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING
============================================================
The Bypass Command bypasses the Bypassable Permissives and Interlocks.

#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[The Check Command enables checking of ALL
Permissives and Interlocks (cancels the bypass).

#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[If the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.
Bypassing is ACTIVE if Bypass selected OR in Maintenance Mode,
or in Override Mode if Override Bypassing is configured.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[If a Maintenance Bypass function is active, display the Maintenance Bypass
Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:
*  Interlock / Permissive Bypass function is enabled
*  Valve HAS opened position feedback designated by engineer, but
maintenance has selected to NOT USE opened position feedback
*  Valve HAS closed position feedback designated by engineer, but
maintenance has selected to NOT USE closed position feedback]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Bypass) ,XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ]OTE(Sts_MaintByp);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[Ready for Interlock / Permissive Bypass if not bypassed.
Ready to cancel Bypass (resume checking) if bypassed.

#####  V4.00.00  2018-07-16:  Changed P_Mode to P_CmdSrc. Bypass now a Maintenance function.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[============================================================
ALARM RESET COMMAND HANDLING
============================================================
This rung handles the Alarm Reset Input and Commands
and the "Reset and Ack All" Operator Command.

This rung processes received Reset Commands from:

1.  The Operator via HMI Operator Command, or
2.  Higher-level strategies via Program Command
3.  Pushbuttons or other block via Input
4.  Resets initiated by other device Operator Commands (if configured to do so)
and forwards the Reset to ALL Alarms and latched Shed conditions.

#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External Command Source and Commands.  #####
#####  V4.00.01  2018-08-24:  Corrected Reset Command logic.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,XIC(Cfg_OCmdResets) [XIC(OCmd_Open) ,XIC(OCmd_Close) ] [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(Cfg_XCmdResets) [XIC(XCmd_Open) ,XIC(XCmd_Close) ] XIC(Sts_Ext) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_FullStallAck) ,OTL(PCmd_TransitStallAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ][OTL(FullStall.PCmd_Reset) OTL(TransitStall.PCmd_Reset) OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,XIC(Sts_FullStall) RES(Wrk_FullStallT) ,XIC(Sts_TransitStall) RES(Wrk_TransitStallT) ,OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[============================================================
VALVE FULL STALL DETECTION
============================================================
If the Valve was told to Open and it hasn't moved off the Fully Closed position,
or if it was told to Close and it hasn't moved off the Fully Open position,
run the Full Stall Timer.
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Open) EQU(Val_Fdbk,1) ,XIO(Wrk_Open) EQU(Val_Fdbk,2) ]XIO(Sts_Maint)XIO(Wrk_TransitStallT.DN)XIO(Wrk_StartHorn)TON(Wrk_FullStallT,?,?);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[If the Full Stall timer times out, the valve never moved when it was commanded.
If we're not in Maintenance mode, issue a Full Stall Status.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_FullStallT.DN)OTE(Sts_FullStall);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[============================================================
VALVE TRANSIT STALL DETECTION
============================================================
If the Valve was told to Open and it hasn't reached fully Open,
or if it was told to Close and it hasn't reached fully Closed,
run the Transit Stall Timer.
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Open) NEQ(Val_Fdbk,2) ,XIO(Wrk_Open) NEQ(Val_Fdbk,1) ]XIO(Sts_Maint)XIO(Wrk_FullStallT.DN)XIO(Wrk_StartHorn)TON(Wrk_TransitStallT,?,?);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[If the Transit Stall timer times out and we're not in Maintenance Mode,
raise the Transit Stall Status (valve moved but did not reach target).]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_TransitStallT.DN)OTE(Sts_TransitStall);]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[============================================================
SHED ON FAULT LOGIC
============================================================
This rung handles latching in of conditions which are configured to cause
the valve to shed (de-energize).]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_FullStall) XIC(Cfg_ShedOnFullStall) ,XIC(Sts_TransitStall) XIC(Cfg_ShedOnTransitStall) ]OTL(Nrdy_Fail);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[============================================================
VALVE COMMAND HANDLING
============================================================
The Valve is NOT READY if Interlocks are not OK, Permissives do not allow
the valve to move, there is a latched Fault, the valve is disabled, or
there is a configuration error.

#####  V4.00.00  2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[XIC(Cfg_FailOpen) XIO(Wrk_Open) ,XIO(Cfg_FailOpen) XIC(Wrk_Open) ] OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,[XIO(Inp_PermOK) XIO(Sts_BypActive) ,XIO(Inp_NBPermOK) ] [XIO(Wrk_Open) XIO(Cfg_FailOpen) ,XIC(Wrk_Open) XIC(Cfg_FailOpen) ] OTE(Nrdy_Perm) ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ]OTE(Wrk_NotRdy);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[============================================================
VALVE COMMAND HANDLING
============================================================
The Valve is NOT READY if Interlocks are not OK, Permissives do not allow
the valve to move, there is a latched Fault, the valve is disabled, or
there is a configuration error.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_NotRdy) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[The motor is AVAILABLE to be run by automation if it is in PROGRAM
Mode and the "Not Ready" status is cleared.
#####  V4.10.00  2019-03-25:  Changed availability to use input availability from interlocks.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Prog)XIO(Nrdy_Fail)XIO(Nrdy_IOFault)XIO(Nrdy_Perm)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[If a Valve CLOSE command is received in Operator, Program or Maintenance,
or if in Override and the Override State is CLOSE, mark the valve TO CLOSE.

#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External Command Source and Commands.  #####
#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Close) OTU(OCmd_Close) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_Close) OTU(XCmd_Close) XIC(Sts_Ext) ,XIC(PCmd_Close) OTU(PCmd_Close) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]OTE(Wrk_CloseCmdRcvd);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[If a Valve OPEN command is received in Operator, Program or Maintenance,
or if in Override and the Override State is OPEN, mark the valve TO OPEN.

#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External Command Source and Commands.  #####
#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Open) OTU(OCmd_Open) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_Open) OTU(XCmd_Open) XIC(Sts_Ext) ,XIC(PCmd_Open) OTU(PCmd_Open) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]OTE(Wrk_OpenCmdRcvd);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[If a Valve CLOSE command is received and there's no OPEN command (or closed is the fail state),
then check permissives -- if OK, close the valve.
#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_CloseCmdRcvd)[XIO(Wrk_OpenCmdRcvd) ,XIO(Cfg_FailOpen) ][[XIC(Inp_PermOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK) ,XIO(Cfg_FailOpen) ][XIC(Sts_Opened) ,XIC(Sts_Opening) [XIO(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ]XIO(Sts_Closed)[OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_StartHorn) ,XIO(Cfg_FailOpen) OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[If a Valve OPEN command is received and there's no CLOSE command (or opened is the fail state),
then check permissives -- if OK, open the valve.
#####  V4.00.02  2018-11-02:  Modified handling of simultaneous Commands.  #####
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_OpenCmdRcvd)[XIO(Wrk_CloseCmdRcvd) ,XIC(Cfg_FailOpen) ][[XIC(Inp_PermOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBPermOK) ,XIC(Cfg_FailOpen) ][XIC(Sts_Closed) ,XIC(Sts_Closing) [XIC(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ]XIO(Sts_Opened)[OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTL(Wrk_StartHorn) ,XIC(Cfg_FailOpen) OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[Higher Priority: HAND always wins over other sources:
If in Hand, have the Valve follow the position feedback.
If the valve is Fail Open, have it set to Open if NOT confirmed FULLY CLOSED.
If the valve is Fail Close, have it set to Close if NOT confirmed FULLY OPEN.
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ,XIC(S:FS) ][[EQU(Val_Fdbk,2) ,NEQ(Val_Fdbk,1) XIC(Cfg_FailOpen) ] OTL(Wrk_Open) ,[EQU(Val_Fdbk,1) XIC(Wrk_ClosedFdbk) ,NEQ(Val_Fdbk,2) XIO(Cfg_FailOpen) ] OTU(Wrk_Open) ,[XIO(Cfg_UseOpenLS) XIO(Cfg_UseClosedLS) ,XIC(Sts_NotRdy) ] [XIC(Cfg_FailOpen) OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTU(Wrk_Open) ] ,OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Comment>
<![CDATA[Sound the horn when energising

#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Open) XIO(Cfg_FailOpen) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) ][XIC(Wrk_StartHorn) TON(Wrk_StartHornT,?,?) TON(Wrk_StartHornT,?,?) ,XIC(Wrk_StartHornT.DN) OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[If anything stops opening, also stop the pre-start audible.

#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_Open) XIO(Cfg_FailOpen) ,XIC(Wrk_Open) XIC(Cfg_FailOpen) ]OTU(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[If we are sounding the audible start alert (start command accepted) and we lose
the permissive before actually opening or closing the valve, cancel the command

#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_StartHorn)[XIO(Inp_PermOK) XIO(Sts_BypActive) ,XIO(Inp_NBPermOK) ][XIC(Wrk_Open) XIO(Cfg_FailOpen) OTU(Wrk_Open) OTU(Wrk_StartHorn) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) OTL(Wrk_Open) OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Comment>
<![CDATA[Highest Priority:
If the Valve has a Shed Fault OR if the Valve is Disabled or
has a Configuration Error, set it to its FAIL STATE.]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_NotRdy)[XIC(Cfg_FailOpen) OTL(Wrk_Open) ,XIO(Cfg_FailOpen) OTU(Wrk_Open) ];]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Comment>
<![CDATA[============================================================
OUTPUT GENERATION
============================================================
If the Valve is NOT SIMULATED, generate the appropriate outputs for the Valve.
If the Valve is not faulted and not disabledm then:
if the valve energizes to open and should be open, or
if the valve energizes to close and should be closed,
then energize the Output (Out)

#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)[XIC(Wrk_Open) XIO(Cfg_FailOpen) ,XIO(Wrk_Open) XIC(Cfg_FailOpen) ][XIO(Wrk_StartHorn) OTE(Out) ,XIC(Wrk_StartHorn) OTE(Out_Horn) ];]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE STATUS GENERATION
============================================================
Val_Cmd is the currently-executing command:
0 = None
1 = Close
2 = Open

Val_Sts is the current device status, as determined by this AOI,
based on its knowledge of commands executed and feedback.
(This is the status that should be monitored by, for example, FT Historian.)
0 = Powerup / Unknown
1 = Closed
2 = Opened
5 = Closing
6 = Opening
10 = Horn
33 = Out of Service

Val_Fault is the current device fault status, as determined by this AOI,
based on its knowledge of commands executed and feedback.
(This is the fault status that should be monitored by, for example, FT Historian.)
0 = None
16 = Full Stall
17 = Transit Stall
32 = I/O Fault (from Input)
34 = Configuration Error

#####  V4.10.00  2019-03-25:  Added Horn Status.  #####]]>
</Comment>
<Text>
<![CDATA[CLR(Wrk_Cmd)CLR(Wrk_Sts)CLR(Wrk_Fault);]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Comment>
<![CDATA[These rungs generate the Opening, Opened, Closeping and Closed Status bits.

If the Valve is in HAND and HAS NO POSITION FEEDBACK, its state is meaningless;
turn off ALL the Sts_xxx states!!!!!

If the Valve is commanded to Open and the feedback doesn't yet show it Opened,
the Valve is OpenING.

If the Valve is commanded to Open and the feedback shows it Opened,
the Valve is Opened.

If the Valve is commanded to Close and the feedback does not show Closed,
the Valve is CloseING.

If the Valve is commanded to Close and the feedback shows it has Closed,
the Valve is Closed.

If the audible alert is active, show the Status as HORN.

#####  V4.10.00  2019-03-25:  Added Horn Status.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Sts_Hand) ,XIC(Cfg_UseOpenLS) ,XIC(Cfg_UseClosedLS) ][XIO(Wrk_StartHorn) XIC(Wrk_Open) [[XIO(Wrk_OpenFdbk) ,XIC(Wrk_ClosedFdbk) ] OTE(Sts_Opening) MOV(6,Wrk_Sts) ,XIC(Wrk_OpenFdbk) XIO(Wrk_ClosedFdbk) OTE(Sts_Opened) MOV(2,Wrk_Sts) ] ,XIO(Wrk_StartHorn) XIO(Wrk_Open) [[XIO(Wrk_ClosedFdbk) ,XIC(Wrk_OpenFdbk) ] OTE(Sts_Closing) MOV(5,Wrk_Sts) ,XIC(Wrk_ClosedFdbk) XIO(Wrk_OpenFdbk) OTE(Sts_Closed) MOV(1,Wrk_Sts) ] ,XIC(Wrk_StartHorn) OTE(Sts_Horn) MOV(10,Wrk_Sts) ];]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Comment>
<![CDATA[============================================================
OPERATOR COMMAND READIES
============================================================
Ready to Open if in Operator or Maintenance, valve is NOT 'not ready' and valve is closed,
or valve is closing and energizes to close.

Ready to Close if in Operator or Maintenance, valve is NOT 'not ready' and valve is opened,
or valve is opening and energizes to open.

#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Oper) ,XIC(Sts_Maint) ]XIO(Wrk_NotRdy)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][[XIC(Sts_Closed) ,XIC(Sts_Closing) [XIC(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ] XIO(Sts_Opened) XIO(Wrk_StartHorn) OTE(ORdy_Open) ,[XIC(Sts_Opened) ,XIC(Sts_Opening) [XIO(Cfg_FailOpen) ,XIC(Sts_Maint) ,XIC(Sts_TransitStall) ,XIC(Sts_FullStall) ] ] XIO(Sts_Closed) XIO(Wrk_StartHorn) OTE(ORdy_Close) ];]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Comment>
<![CDATA[============================================================
ALARM PROCESSING
============================================================
The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:

* If the valve DOES NOT HAVE ANY POSITION FEEDBACK, the Full Stall alarm
will never occur and should not exist.
* If the valve DOES NOT HAVE BOTH POSITION FEEDBACKs, the Transit Stall alarm
will never occur and should not exist.
(If feedback exists, the stall alarms must be allowed to exist.)

#####  V4.00.00  2018-07-16:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(IntlkTrip.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,[XIC(Cfg_HasClosedLS) ,XIC(Cfg_HasOpenLS) ] OTE(FullStall.PCfg_AllowExist) ,XIC(Cfg_HasClosedLS) XIC(Cfg_HasOpenLS) OTE(TransitStall.PCfg_AllowExist) ];]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Comment>
<![CDATA[Let the Alarm instance know if this object is taken Out of Service

#####  V4.00.00  2018-07-16:  Now using P_CmdSrc, including Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(CmdSrc.Sts_OoS)OTE(FullStall.Inp_OoS)OTE(TransitStall.Inp_OoS)OTE(IntlkTrip.Inp_OoS)OTE(IOFault.Inp_OoS);]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Comment>
<![CDATA[Handle Valve Full Stall (never moved) Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(FullStall);]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Comment>
<![CDATA[Handle Valve Transit Stall (moved but did not complete move)
Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(TransitStall);]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Comment>
<![CDATA[Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IntlkTrip);]]>
</Text>
</Rung>
<Rung Number="49" Type="N">
<Comment>
<![CDATA[Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IOFault);]]>
</Text>
</Rung>
<Rung Number="50" Type="N">
<Comment>
<![CDATA[If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit
summary status bit (which puts the "I" box on the graphic symbol).]]>
</Comment>
<Text>
<![CDATA[[XIC(TransitStall.Sts_AlmInh) ,XIC(FullStall.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="51" Type="N">
<Comment>
<![CDATA[This rung generates a summary Bad Config status, simply an OR of the individual bits provided above
(in the Configuration handling section).]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,[XIC(FullStall.Sts_Err) ,XIC(TransitStall.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="52" Type="N">
<Comment>
<![CDATA[This rung handles the remaining Val_Cmd, Val_Sts and Val_Fault enumerated values.

#####  V4.00.00 2018-07-16:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_StartHorn) XIC(Sts_Closing) MOV(1,Wrk_Cmd) ,XIO(Wrk_StartHorn) XIC(Sts_Opening) MOV(2,Wrk_Cmd) ,XIC(Sts_TransitStall) MOV(16,Wrk_Fault) ,XIC(Sts_FullStall) MOV(17,Wrk_Fault) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Cmd,Val_Cmd) MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="53" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_SrcQ) ,[XIO(Cfg_HasOpenLS) ,XIO(Cfg_HasClosedLS) ] MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasOpenLS) XIO(Cfg_HasClosedLS) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="54" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(SrcQ_IO,Wrk_SrcQ) ,[XIC(Cfg_HasOpenLS) XIO(Cfg_UseOpenLS) ,XIC(Cfg_HasClosedLS) XIO(Cfg_UseClosedLS) ] MOV(18,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];]]>
</Text>
</Rung>
<Rung Number="55" Type="N">
<Comment>
<![CDATA[============================================================
NOTIFICATION VALUE
============================================================
Indicate the current alarm notification level as the max of any of the alarms,
and set the low-order bit for reset or ack required:
0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged
#####  V4.00.00  2018-07-16:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(FullStall.Val_Notify,Wrk_Notify) MOV(FullStall.Val_Notify,Wrk_Notify) ,GRT(TransitStall.Val_Notify,Wrk_Notify) MOV(TransitStall.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(FullStall.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(TransitStall.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];]]>
</Text>
</Rung>
<Rung Number="56" Type="N">
<Comment>
<![CDATA[This rung identifies:
* if any alarm reset or other reset is required; and
* if any reset or acknowledge from the operator is required.

#####  V4.00.00  2018-07-16:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(FullStall.Sts_RdyAck) ,XIC(TransitStall.Sts_RdyAck) ,XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(FullStall.Sts_RdyReset) ,XIC(TransitStall.Sts_RdyReset) ,XIC(IntlkTrip.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear Ownership, set to De-Energized state, clear "lurking" Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, set the Ownership to NO OWNER (0).]]>
</Comment>
<Text>
<![CDATA[CLR(PSet_Owner)CLR(Val_Owner);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA["Lurking" Commands not handled elsewhere are cleared.

#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(PCmd_Open) OTU(PCmd_Close) ,OTU(OCmd_Open) OTU(OCmd_Close) ,OTU(XCmd_Open) OTU(XCmd_Close) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(PCmd_Reset) OTU(XCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-16:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(ORdy_Open) OTU(ORdy_Close) OTU(ORdy_Reset) OTU(Sts_RdyAck) OTU(ORdy_ResetAckAll) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[On Prescan, set the valve to its DE-ENERGIZED STATE
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Cfg_FailOpen) OTU(Wrk_Open) ,XIC(Cfg_FailOpen) OTL(Wrk_Open) ,OTU(Wrk_SimOpenLS) OTU(Wrk_SimClosedLS) ,OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Clear the latched Run Command, latched Shed faults,
and reset the fault condition and command retrigger timers.]]>
</Comment>
<Text>
<![CDATA[[OTU(Nrdy_Fail) OTU(Nrdy_IOFault) ,RES(Wrk_FullStallT) RES(Wrk_TransitStallT) RES(Wrk_SimOpenT) RES(Wrk_SimCloseT) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[All Outputs are de-energized on Prescan.
#####  V4.10.00  2019-03-25:  Added audible alert on commanded energize.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Out) ,OTU(Out_Horn) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[On Prescan, clear the following:
Val_Cmd (no command active)
Val_Fdbk (device position not determined)
Val_Sts (device status powerup / unknown)]]>
</Comment>
<Text>
<![CDATA[CLR(Val_Cmd)CLR(Val_Fdbk)CLR(Val_Sts);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_DOut" Revision="4.10" RevisionExtension=".01 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2010-03-17T13:04:32.875Z" CreatedBy="Not Available" EditedDate="2019-10-16T20:43:23.177Z" EditedBy="PROCESS\Library"
 SoftwareRevision="v18.02">
<Description>
<![CDATA[Discrete Output]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction controls (and optionally monitors feedback for)
a single Discrete Output and provides:

*  Operator and Program Commands to:
    -  turn the output ON
    -  turn the output OFF
    -  if the output is OFF, pulse it ON for a configured time
    -  if the output is ON, pulse it OFF for a configured time, and
    -  pulse the output continuously at the configured ON
        and OFF times (e.g., for blinking a lamp)
*  User-configurable ON delay and OFF delay before first output change
*  User-configurable text labels for the ON and OFF states
*  Optional monitoring of ON and OFF state confirmation feedbacks
*  Detection of Failure to turn ON or OFF (when feedbacks are used)
*  Monitoring of Permissive conditions to allow energizing output
*  Monitoring of Interlock conditions to de-energize output
*  Simulation, providing feedback of a working device while
      disabling output (keeping de-energized)
*  Monitoring of I/O communication faults
*  Alarms for Fail to Turn ON, Fail to turn OFF (if feedbacks are
      used), Interlock Trip, I/O Fault
*  "NotReady" status for display on Graphic Symbol and "Available"
     status for use by automation logic to know whether output can be
     controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, Program, External, Override, Maintenance, Out of
Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)
* Corrected operation of state machine with alert horn.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.02)
See 4.10 Release Notes for details.
* Added audible alert on commanded energize/state change. 
* Added Horn Status, Horn Inhibit.
* Changed availability to use input availability from interlocks.
* Updated to P_CmdSrc V4.10.00.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.00 Release Notes for details.
* Fixed feedback determination for simulation or no feedback.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Added notify and unack count rollup for associated object(s).
* Changed "Mode" to "Command Source" using P_CmdSrc 4.00.00.
* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
* Added option Cfg_HasPulse to enable or disable pulsing functions.
* Aligned ready bit naming with command bit names.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyAck and Sts_RdyReset for use by external objects.
* Changed delay / time configuration items to REAL seconds.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_OnFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Signal: ON feedback from device]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_OffFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Signal: OFF feedback from device]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_PermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=ON Permissives OK, device can turn ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBPermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable ON Permissives OK, device can turn ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlocks OK, device can turn ON and stay ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBIntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Interlocks OK, device can turn ON and stay ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkAvail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Interlock Availibility OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Communication Status 0=OK, 1=fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Sim" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Simulate working device; 0=Turn ON/OFF actual device]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Hand" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Hand" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_Ovrd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Ovrd" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_OvrdCmd" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ovrd Device Command 0=None, 1=Off, 2=On, 3=Pulse Off, 4=Pulse On, 5=Pulse Cont]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ExtInh" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_ExtInh" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_HornInh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Inhibit audible alert, 0 = Alllow audible alert]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset Shed Latches and Cleared Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasPulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Enable pulsing functions, 0=On/Off only]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CompletePulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Finish Pulse when commanded ON or OFF; 0=switch immediately]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOnFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device provides an ON feedback signal]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOffFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device provides an OFF feedback signal]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseOnFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device ON feedback should be used for failure checking]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseOffFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device OFF feedback should be used for failure checking]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FdbkFail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Both feedbacks ON is invalid; 0=Both feedbacks OFF is invalid]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasPermObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Perm is connected to Inp_Perm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasIntlkObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Intlk is connected to Inp_Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HornOnChange" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 = Horn on energize only, 1 = Horn on any state change]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OperOffPrio" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=OCmd_Off any time, 0=OCmd_Off only when Oper selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ExtOffPrio" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=XCmd_Off any time, 0=XCmd_Off only when Oper selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New device OCmd resets shed latches and cleared alarms, 0=OCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_XCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New device XCmd resets shed latches and cleared alarms, 0=XCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OvrdPermIntlk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnFail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Go to State 0 and Alarm on Fail to reach position; 0=Alarm only on Fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnIOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Go to State 0 and Alarm on I/O Fault; 0=Alarm only on I/O Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOnFailAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn ON Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasOffFailAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn OFF Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIntlkTripAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIOFaultAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_OnFailResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Fail to Turn ON Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_OffFailResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Fail to Turn OFF Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_OnFailAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Fail to Turn ON Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_OffFailAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Fail to Turn OFF Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_OnFailSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Fail To Turn OFF Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_OffFailSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Fail To Turn ON Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_StartHornT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time to sound audible on commanded start (sec) (0=disabled)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SimFdbkT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Delay to echo back  of ON/OFF status when in Simulation (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OnDelayT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Delay before initially turning output ON (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OffDelayT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Delay before initially turning output OFF (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OnPulseT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Output ON time for Pulse ON or Pulse Continuous]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[5.00000000e-001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.5"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OffPulseT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Output OFF time for Pulse OFF or Pulse Continuous]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[5.00000000e-001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.5"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OnFailT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time after Output ON to get ON Feedback before Fault (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OffFailT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time after Output OFF to get OFF Feedback before Fault (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PSet_Owner" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Owner Request ID (non-zero) or Release (zero)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_On" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to turn device ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Off" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to turn device OFF]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_OnPulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to pulse device (which is OFF) ON once]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_OffPulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to pulse device (which is ON) OFF once]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_ContPulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to pulse device continuously (blink)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Prog" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Prog" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Oper" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Oper" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Lock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Lock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Normal" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Normal" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to ResetShed Latches and Cleared Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_OnFailAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Fail to Turn ON Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_OnFailSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Fail to Turn ON Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_OnFailUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to UnsuppressFail to Turn ON Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_OnFailUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OnFail.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Fail to Turn ON Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_OffFailAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Fail to Turn OFF Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_OffFailSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Fail to Turn OFF Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_OffFailUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Fail to Turn OFF Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_OffFailUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="OffFail.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Failt to Turn OFF Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="MCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.MCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="OCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.OCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_On" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to turn device ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Off" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to turn device OFF]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_OnPulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to pulse device (which is OFF) ON once]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_OffPulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to pulse device (which is ON) OFF once]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_ContPulse" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to pulse device continuously (blink)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Acq" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Acq" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Ext Cmd to clear shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Primary Output 1=ON, 0=OFF]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sound audible prior to commanded energize/ state change]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ_IO" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary I/O (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary Val/Sts (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Cmd" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Command: 0=None, 1=Off, 2=On, 3=Pulse Off, 4=Pulse On, 5=Pulse Cont]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fdbk" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Feedback: 0=Transition, 1=Off, 2=On, 3=Invalid]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Sts" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Status 0=off 1=on 2=pulse off 3=pulse on 4=pulse cont. 5=turning off 6=turning on]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fault" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Fault Status 0=none, 16=Feedback Fault, 32=I/O Fault, 34=Config Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_State" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Internal Logic State (for animating STD on faceplate), see manual]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_NotifyAll" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object + attached (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_UnackAlmC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of Unacknowledged Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Owner" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Object Owner ID (0=not owned)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Out" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Output is ON (energized), 0=Output is OFF (de-energized)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Pulsing" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Output is in a pusling sequence]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Horn Active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_FdbkOff" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Feedback shows device in OFF state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_FdbkOn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Feedback shows device in ON state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_FdbkFail" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Feedbacks are in an INVALID state (not ON, OFF or TRANSIT)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device available for control by automation (Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Bypass" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassable Interlocks and Permissives are Bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Interlock / Permissive Bypassing Active (Bypassed or Maintenance)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NotRdy" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready, see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_CfgErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Configuration Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Fail" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device Failure (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Intlk" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Interlock Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_IOFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: I/O Fault (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device is Out of Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_PrioOff" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Oper/Ext Priority Off Comand Requires Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Perm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Permissive Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MaintByp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device has a Maintenance Bypass function active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=One or more Alarms Shelved, Disabled or Suppressed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Timer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Feeback Check timer preset (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Sim" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Simulation timer preset (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time, Severity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Hand" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Hand" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OoS" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OoS" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Maint" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Maint" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ovrd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ovrd" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ext" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ext" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Prog" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Prog" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Oper" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Oper" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OperLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OperLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Normal" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Normal" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ExtReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ExtReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_MAcqRcvd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_MAcqRcvd" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_OnFail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OnFail.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device Failed to Turn ON]]>
</Description>
</Parameter>
<Parameter Name="Alm_OnFail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OnFail.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device Fail to Turn ON Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_OnFail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OnFail.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn ON Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_OnFailDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OnFail.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn ON Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_OnFailShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OnFail.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn ON Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_OnFailSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OnFail.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn ON Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_OffFail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OffFail.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device Failed to Turn OFF]]>
</Description>
</Parameter>
<Parameter Name="Alm_OffFail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OffFail.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device Fail to Turn OFF Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_OffFail" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OffFail.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn OFF Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_OffFailDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OffFail.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn OFF Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_OffFailShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OffFail.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn OFF Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_OffFailSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="OffFail.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Turn OFF Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Device turned OFF by an Interlock NOT OK (one-shot)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: Device turned OFF by an Interlock NOT OK]]>
</Description>
</Parameter>
<Parameter Name="Ack_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Comm Fault Status (0=OK, 1=Bad)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="MRdy_Rel" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.MRdy_Rel" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="ORdy_Unlock" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.ORdy_Unlock" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="P_DOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Wrk_OffT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Off Feedback Check Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OnT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[On Feedback Check Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimOffT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Simulation Delay until OFF]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimOnT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Simulation Delay until ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OnFdbk" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[ON Feedback based on Command Source, simulation, etc. 1=confirmed ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Notify]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Bypassable Permissives and Interlocks are Bypassed flag]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="CmdSrc" DataType="P_CmdSrc" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control / Command Source Selection]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7649,2048,0,0,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_CmdSrc">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOperLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProgLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasExt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMaint" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMOoS" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_OvrdOverLock" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ExtOverLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgPwrUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgNormal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdPriority" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdProgAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdLockAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtAcqAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_eSrc" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_bSrc" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperSel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_CmdSrc" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IOFault" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IntlkTrip" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="OffFail" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Failed to Turn OFF Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[18,'Failed to Turn Off$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="OnFail" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Device Failed to Turn ON Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17,'Failed to Turn On$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'P_DOut$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['P_DOut']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[15,'Discrete Device$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="15">
<![CDATA['Discrete Device']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[22,'Discrete On/Off Device$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="22">
<![CDATA['Discrete On/Off Device']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OffFdbk" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[OFF Feedback based on Command Source, simulation, etc. 1=confirmed OFF]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OnPulseT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Output ON Pulse Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OffPulseT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Output OFF Pulse Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OffDelayT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Dealy before turning output OFF (Timer)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_OnDelayT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Delay before turning output ON (Timer)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_PermOK" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Permissives are all OK to energize]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Cmd" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Device Command: 0= None, bit .0=Off, bit .1=On,
bit .2=Pulse Off,
bit .3=Pulse On,
bit .4=Pulse Cont.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Fault" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SrcQ" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Register for building Source / Quality enumeration]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_1StText" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Text to display in PV=1 State]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[2,'On$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="2">
<![CDATA['On']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_0StText" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Text to display in PV=0 State]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[3,'Off$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="3">
<![CDATA['Off']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Type identifier for HMI navigation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'P_DOut$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['P_DOut']]>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NotRdy" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Device Not Ready conditions excluding shed latches]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NoLongerSim" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Switched from Simulated to Real Device this scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_UnackAlmC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_UnackAlmC]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Alarm Level and Acknowledgement (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset all Alarms and latched Shed conditions]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset all Alarms requiring Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ContPulse" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to pulse device continuously (blink)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_OffPulse" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to pulse device (which is ON) OFF once]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_OnPulse" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to pulse device (which is OFF) ON once]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Off" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to turn device OFF]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_On" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to turn device ON]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Check (not bypass) all Interlocks and Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Bypass all Bypassable Interlocks and Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_ResetAckAll (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_ContPulse" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_ContPulse (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_OffPulse" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_OffPulse (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_OnPulse" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_OnPulse (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Off" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Off (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_On" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_On (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Check (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Bypass (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_State" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal value of state machine current state]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartHornT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Timer for audible alert or start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartHorn" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Sound audible prior to commanded energize/ state change]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Out of Service; output is OFF; feedback Status shown if available; Alarms inhibited.]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================
Handle "Programmed Out of Servie" Selection using the standard
P_CmdSrc AOI (EnableInFalse Routine, false scan required!).

#####  V4.00.00  2018-07-02:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(EnableIn)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA["Lurking" Commands not handled elsewhere are cleared.

#####  V4.00.00  2018-07-02:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(OCmd_On) OTU(OCmd_Off) OTU(OCmd_OnPulse) OTU(OCmd_OffPulse) OTU(OCmd_ContPulse) ,OTU(XCmd_On) OTU(XCmd_Off) OTU(XCmd_OnPulse) OTU(XCmd_OffPulse) OTU(XCmd_ContPulse) ,OTU(PCmd_On) OTU(PCmd_Off) OTU(PCmd_OnPulse) OTU(PCmd_OffPulse) OTU(PCmd_ContPulse) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-02:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(ORdy_On) OTU(ORdy_Off) OTU(ORdy_OnPulse) OTU(ORdy_OffPulse) OTU(ORdy_ContPulse) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[============================================================
FEEDBACK DETERMINATION
============================================================
If the Device is being simulated or has no feedbacks, use the Sim Timers to provide
"fake" feedback signals based on the simulation time to turn ON and OFF the device.

If the Device is NOT being simulated and it HAS and IS USING feedback,
interpret the state of the configured feedbacks to determint the Device state..]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)[XIC(Cfg_UseOnFdbk) XIC(Inp_OnFdbk) ,XIO(Cfg_UseOnFdbk) XIC(Cfg_UseOffFdbk) XIO(Inp_OffFdbk) ]OTE(Wrk_OnFdbk);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[If the Device is being simulated or has no feedbacks, use the Sim Timers to provide
"fake" feedback signals based on the simulation time to turn ON and OFF the device.

If the Device is NOT being simulated and it HAS and IS USING feedback,
interpret the state of the configured feedbacks to determint the Device state..]]>
</Comment>
<Text>
<![CDATA[[[XIC(Inp_Sim) ,XIO(Cfg_UseOffFdbk) XIO(Cfg_UseOnFdbk) ] ,XIO(Inp_Sim) [XIC(Cfg_UseOffFdbk) XIC(Inp_OffFdbk) ,XIO(Cfg_UseOffFdbk) XIC(Cfg_UseOnFdbk) XIO(Inp_OnFdbk) ] ]OTE(Wrk_OffFdbk);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[[XIO(Wrk_OnFdbk) XIC(Wrk_OffFdbk) MOV(1,Val_Fdbk) OTE(Sts_FdbkOff) ,XIC(Wrk_OnFdbk) XIO(Wrk_OffFdbk) MOV(2,Val_Fdbk) OTE(Sts_FdbkOn) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[The Device can be configured to have Feedbakc Failure shown for both
feedback inputs ON or for both inputs OFF.]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_FdbkFail) XIC(Wrk_OnFdbk) XIC(Wrk_OffFdbk) ,XIO(Cfg_FdbkFail) XIO(Wrk_OnFdbk) XIO(Wrk_OffFdbk) ]OTE(Sts_FdbkFail)MOV(3,Val_Fdbk);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[The OTHER (non-failure) state with both feedback inputs ON or both inputs OFF is
DEVICE IN TRANSIT.]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_FdbkFail) XIO(Wrk_OnFdbk) XIO(Wrk_OffFdbk) ,XIO(Cfg_FdbkFail) XIC(Wrk_OnFdbk) XIC(Wrk_OffFdbk) ]CLR(Val_Fdbk);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Reset the output pulse, fault, and simulation timers.]]>
</Comment>
<Text>
<![CDATA[[RES(Wrk_OnT) RES(Wrk_OffT) RES(Wrk_OnDelayT) RES(Wrk_OffDelayT) ,RES(Wrk_OnPulseT) RES(Wrk_OffPulseT) RES(Wrk_SimOnT) RES(Wrk_SimOffT) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[The Discrete Output is DE-ENERGIZED]]>
</Comment>
<Text>
<![CDATA[[OTU(Sts_Out) OTU(Out) ,OTU(Wrk_StartHorn) OTU(Out_Horn) OTU(Sts_Horn) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[Show the device as Disabled and Not Ready, not Available, and with no
Maintenance Bypass breadcrumb.
Show the status of the output bit as DE-ENERGIZED.
Show the enumerated device command as NONE.
Show the enumerated device status as OFF.
Show the enumerated internal state as DE-ENERGIZED.

#####  V4.00.00  2018-07-02:  Disable/Enable and NoMode replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Sts_Available) OTU(Sts_MaintByp) OTL(Sts_NotRdy) ,OTU(Nrdy_CfgErr) OTU(Nrdy_Fail) OTU(Nrdy_Intlk) OTU(Nrdy_IOFault) ,OTL(Nrdy_OoS) OTU(Nrdy_PrioOff) OTU(Nrdy_Perm) ,CLR(Wrk_Cmd) CLR(Val_Cmd) CLR(Wrk_State) CLR(Val_State) ,CLR(Val_Sts) CLR(Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(20,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[MOV(20,SrcQ);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[If the device is OFF-SCAN (rung is false or EnableIn is false in FBD),
then show the alarms as "Parent object out of service".
Show the overall acknowledgement status.

#####  V4.00.00  2018-07-02:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(OnFail.Inp_OoS) P_Alarm(OnFail) ,OTL(OffFail.Inp_OoS) P_Alarm(OffFail) ,OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(OnFail.Val_Notify.0) ,XIC(OffFail.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(OnFail.Sts_AlmInh) ,XIC(OffFail.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Control Discrete Output, monitoring Feedbacks]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_DOut:  PROCESS -- DISCRETE OUTPUT (on/off device)
============================================================
Revision 4.10.01 Release  2019-10-16:  See V4.10.xx Release Notes for details.
V2.x, V3.x Revision History archived.
V4.00.00  2018-07-02:  Changed "Mode" to "Command Source". Changed Inf_
items to HMI_, and added Cfg_Area for security. Added unacked alarm count.
Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
Added option: Cfg_HasPulse. Aligned ready bit naming with command bit names.
Changed delay / time configuration items to REAL seconds.
V4.00.02  2018-10-30:  Fixed feedback determination for simulation or no feedback.
V4.10.00  2019-10-16:  Added audible alert on commanded energize/state change. 
Added Horn Status, Horn Inhibit. Changed availability to use input availability
from interlocks. Updated to P_CmdSrc V4.10.00. Added Cfg_HasMoreObj.
V4.10.01  2019-10-11:  Corrected operation of state machine with alert horn.
============================================================
This Instruction controls (and optionally monitors feedback for)
a single Discrete Output and provides:

*  Operator and Program Commands to:
    -  turn the output ON
    -  turn the output OFF
    -  if the output is OFF, pulse it ON for a configured time
    -  if the output is ON, pulse it OFF for a configured time, or
    -  pulse the output continuously at the configured ON
        and OFF times (e.g., for blinking a lamp)
*  User-configurable ON delay and OFF delay before first output change
*  User-configurable text labels for the ON and OFF states
*  Optional monitoring of ON and OFF state confirmation feedbacks
*  Detection of Failure to turn ON or OFF (when feedbacks are used)
*  Monitoring of Permissive conditions to allow energizing output
*  Monitoring of Interlock conditions to de-energize output
*  Optional return to previous state upon return from Hand,
      Override, or Interlock
*  Simulation, providing feedback of a working device while
      disabling output (keeping de-energized)
*  Monitoring of I/O communication faults
*  Alarms for Fail to Turn ON, Fail to turn OFF (if feedbacks are
      used), Interlock Trip, I/O Fault
*  "Available" status for use by automation logic to know whether
      output can be controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, External, Program, External, Override, Maintenance,
Out of Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-07-02:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_Area,Cfg_0StText,Cfg_1StText)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND SOURCE PROCESSING
============================================================
This rung handles received Command Source selection Inputs and Commands:

NOTE:  All Commands for Command Source and Alarm are aliased directly to the
corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.

#####  V4.00.00  2018-07-02:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[This rung handles simple First-Come First-Served Ownership Arbitration.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION
============================================================
If the device does not even HAVE Feedback inputs,
they cannot be USED for feedback checking!]]>
</Comment>
<Text>
<![CDATA[[XIO(Cfg_HasOnFdbk) OTU(Cfg_UseOnFdbk) ,XIO(Cfg_HasOffFdbk) OTU(Cfg_UseOffFdbk) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[These rungs get Configuration data (such as timer presets) and distribute as needed.
Note that some Configuration data are used directly in-place.

Enter the time (in seconds) for the device to successfully turn ON before declaring a fault.
Enter the time (in seconds) for the device to successfully turn OFF before declaring a fault.

If the timer preset calcuated wraps negative (more than 2.14... million seconds), then use a default
limit value and report Bad Configuration.  Note that a negative timer preset will fault the controller!!!

#####  V4.00.00  2018-07-02:  Changed delay / time configuration items to REAL seconds.  #####
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  Added Inp_HornInh to disable Horn operation.  #####]]>
</Comment>
<Text>
<![CDATA[[[MUL(Cfg_OnDelayT,1000.0,Wrk_OnDelayT.PRE) XIC(Wrk_OnDelayT.PRE.31) MOV(0,Wrk_OnDelayT.PRE) ,MUL(Cfg_OffDelayT,1000.0,Wrk_OffDelayT.PRE) XIC(Wrk_OffDelayT.PRE.31) MOV(0,Wrk_OffDelayT.PRE) ,MUL(Cfg_OnPulseT,1000.0,Wrk_OnPulseT.PRE) XIC(Wrk_OnPulseT.PRE.31) MOV(2147483647,Wrk_OnPulseT.PRE) ,MUL(Cfg_OffPulseT,1000.0,Wrk_OffPulseT.PRE) XIC(Wrk_OffPulseT.PRE.31) MOV(2147483647,Wrk_OffPulseT.PRE) ,MUL(Cfg_OnFailT,1000.0,Wrk_OnT.PRE) XIC(Wrk_OnT.PRE.31) MOV(2147483647,Wrk_OnT.PRE) ,MUL(Cfg_OffFailT,1000.0,Wrk_OffT.PRE) XIC(Wrk_OffT.PRE.31) MOV(2147483647,Wrk_OffT.PRE) ,MUL(Cfg_StartHornT,1000.0,Wrk_StartHornT.PRE) [XIC(Wrk_StartHornT.PRE.31) ,GRT(Wrk_StartHornT.PRE,1000000) ] CLR(Wrk_StartHornT.PRE) ] OTE(Err_Timer) ,XIC(Inp_HornInh) CLR(Wrk_StartHornT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Enter the time (in seconds) to echo back the desired state when running in simulation

Handle timer preset invalid values as above.

#####  V4.10.00  2019-03-08:  Changed delay / time configuration items to REAL seconds.  #####
]]>
</Comment>
<Text>
<![CDATA[MUL(Cfg_SimFdbkT,1000.0,Wrk_SimOnT.PRE)[XIC(Wrk_SimOnT.PRE.31) MOV(0,Wrk_SimOnT.PRE) OTE(Err_Sim) ,MOV(Wrk_SimOnT.PRE,Wrk_SimOffT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[This rung generates a summary Bad Config status, simply an OR of the individual bits provided above
(in the Configuration handling section).]]>
</Comment>
<Text>
<![CDATA[[XIC(Err_Timer) ,XIC(Err_Sim) ]OTE(Nrdy_CfgErr);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[============================================================
SIMULATION AND FAIL TIMERS
============================================================
These rungs CHECK the timers that are based on the determined output state.

This rung checks the OFF state timers.

#####  V4.00.02  2018-10-30:  Handle case where simulation time is set to zero.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_State.0)TON(Wrk_OffT,?,?)TON(Wrk_SimOffT,?,?)TON(Wrk_SimOffT,?,?);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[And this rung checks the ON State timers.

#####  V4.00.02  2018-10-30:  Handle case where simulation time is set to zero.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_State.0)TON(Wrk_OnT,?,?)TON(Wrk_SimOnT,?,?)TON(Wrk_SimOnT,?,?);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[============================================================
FEEDBACK DETERMINATION
============================================================
If the Device is being simulated or has no feedbacks, use the Sim Timers to provide
"fake" feedback signals based on the simulation time to turn ON and OFF the device.

If the Device is NOT being simulated and it HAS and IS USING feedback,
interpret the state of the configured feedbacks to determint the Device state..

#####  V4.00.02  2018-10-30:  Fixed feedback determination for simulation or no feedback.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(Inp_Sim) ,XIO(Cfg_UseOnFdbk) XIO(Cfg_UseOffFdbk) ] [XIC(Wrk_SimOnT.DN) XIC(Cfg_FdbkFail) ,XIO(Wrk_SimOffT.DN) XIO(Cfg_FdbkFail) ] ,XIO(Inp_Sim) [XIC(Cfg_UseOnFdbk) XIC(Inp_OnFdbk) ,XIO(Cfg_UseOnFdbk) XIC(Cfg_UseOffFdbk) XIO(Inp_OffFdbk) ] ]OTE(Wrk_OnFdbk);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If the Device is being simulated or has no feedbacks, use the Sim Timers to provide
"fake" feedback signals based on the simulation time to turn ON and OFF the device.

If the Device is NOT being simulated and it HAS and IS USING feedback,
interpret the state of the configured feedbacks to determint the Device state.

#####  V4.00.02  2018-10-30:  Fixed feedback determination for simulation or no feedback.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(Inp_Sim) ,XIO(Cfg_UseOffFdbk) XIO(Cfg_UseOnFdbk) ] [XIC(Wrk_SimOffT.DN) XIC(Cfg_FdbkFail) ,XIO(Wrk_SimOnT.DN) XIO(Cfg_FdbkFail) ] ,XIO(Inp_Sim) [XIC(Cfg_UseOffFdbk) XIC(Inp_OffFdbk) ,XIO(Cfg_UseOffFdbk) XIC(Cfg_UseOnFdbk) XIO(Inp_OnFdbk) ] ]OTE(Wrk_OffFdbk);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Text>
<![CDATA[[XIO(Wrk_OnFdbk) XIC(Wrk_OffFdbk) OTE(Sts_FdbkOff) MOV(1,Val_Fdbk) ,XIC(Wrk_OnFdbk) XIO(Wrk_OffFdbk) OTE(Sts_FdbkOn) MOV(2,Val_Fdbk) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[The Device can be configured to have Feedbakc Failure shown for both
feedback inputs ON or for both inputs OFF.]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_FdbkFail) XIC(Wrk_OnFdbk) XIC(Wrk_OffFdbk) ,XIO(Cfg_FdbkFail) XIO(Wrk_OnFdbk) XIO(Wrk_OffFdbk) ]OTE(Sts_FdbkFail)MOV(3,Val_Fdbk);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[The OTHER (non-failure) state with both feedback inputs ON or both inputs OFF is
DEVICE IN TRANSIT.]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_FdbkFail) XIO(Wrk_OnFdbk) XIO(Wrk_OffFdbk) ,XIO(Cfg_FdbkFail) XIC(Wrk_OnFdbk) XIC(Wrk_OffFdbk) ]CLR(Val_Fdbk);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[============================================================
INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING
============================================================
The Bypass Command bypasses the Bypassable Permissives and Interlocks.

#####  V4.00.00  2018-07-02:  Changed Bypass/Check to Maintenance commands.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[The Check Command enables checking of ALL
Permissives and Interlocks (cancels the bypass).

#####  V4.00.00  2018-07-02:  Changed Bypass/Check to Maintenance commands.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[If the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.
Bypassing is ACTIVE if Bypass selected OR in Maintenance,
or in Override if Override Bypassing is configured.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[If a Maintenance Bypass function is active, display the Maintenance Bypass
Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:
*  Interlock / Permissive Bypass function is enabled
* Device HAS OFF or ON feedback designated by engineer, but
maintenance has selected to NOT USE that feedback]]>
</Comment>
<Text>
<![CDATA[[XIC(Cfg_HasOnFdbk) XIO(Cfg_UseOnFdbk) ,XIC(Cfg_HasOffFdbk) XIO(Cfg_UseOffFdbk) ,XIC(Sts_Bypass) ]OTE(Sts_MaintByp);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[Ready for Interlock / Permissive Bypass if not bypassed.
Ready to cancel Bypass (resume checking) if bypassed.

#####  V4.00.00  2018-07-02:  Aligned Ready bit naming with Command bits.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[============================================================
ALARM AND DEVICE RESET COMMAND HANDLING
============================================================
The rungs in this section handle commands for this Device, received
in Operator, Program, Override and Maintenance.
(Hand Command Source is handled separately, below.

For any command which involves energizing the device (all commands
except OFF), permissives must be OK to energize.]]>
</Comment>
<Text>
<![CDATA[[XIC(Inp_PermOK) ,XIC(Sts_BypActive) ]XIC(Inp_NBPermOK)OTE(Wrk_PermOK);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[============================================================
ALARM RESET COMMAND HANDLING
============================================================
This rung handles the Alarm Reset Input and Commands
and the "Reset and Ack All" Operator Command.

This rung processes received Reset Commands from:

1.  The Operator via HMI Operator Command, or
2.  Higher-level strategies via Program Command
3.  Pushbuttons or other block via Input
4.  Resets initiated by other device Operator Commands (if configured to do so)
and forwards the Reset to ALL Alarms and latched Shed conditions.

#####  V4.00.00  2018-07-02:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,[XIC(OCmd_Off) ,[XIC(OCmd_On) ,XIC(Cfg_HasPulse) [XIC(OCmd_OffPulse) ,XIC(OCmd_OnPulse) ,XIC(OCmd_ContPulse) ] ] XIC(Wrk_PermOK) ] XIC(Cfg_OCmdResets) XIO(Nrdy_CfgErr) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,[XIC(XCmd_Off) ,[XIC(XCmd_On) ,XIC(Cfg_HasPulse) [XIC(XCmd_OffPulse) ,XIC(XCmd_OnPulse) ,XIC(XCmd_ContPulse) ] ] XIC(Wrk_PermOK) ] XIC(Cfg_XCmdResets) XIO(Nrdy_CfgErr) XIC(Sts_Ext) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_OnFailAck) ,OTL(PCmd_OffFailAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ][OTL(OnFail.PCmd_Reset) ,OTL(OffFail.PCmd_Reset) ,OTL(IntlkTrip.PCmd_Reset) ,OTL(IOFault.PCmd_Reset) ,XIC(Sts_OnFail) RES(Wrk_OnT) ,XIC(Sts_OffFail) RES(Wrk_OffT) ,OTU(Nrdy_PrioOff) OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE FAIL TO TURN ON DETECTION
============================================================
If the DEVICE SHOULD BE ON, run an "On" Timer to check for Fail to Turn On,
and run a Simulation Timer to provide simulated ON feedback if needed.

If the ON Timer times out and the device feedback (or simulated feedback) never showed up,
show the device as "FAILED TO TURN ON" and issue an Alarm.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_OnT.DN)NEQ(Wrk_OnT.PRE,0)NEQ(Val_Fdbk,2)XIO(Sts_Maint)OTE(Sts_OnFail);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE FAIL TO TURN OFF DETECTION
============================================================
If the Device SHOULD BE OFF, run an OFF Timer to check for Fail to Trun OFF,
and run a Simulation Timer to provide simulated OFF feedback if needed.

If the OFF Timer times out and the device OFF feedback (or simulated feedback) never showed "Off",
show the device as "FAILED TO TURN OFF" and issue an Alarm.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_OffT.DN)NEQ(Wrk_OffT.PRE,0)NEQ(Val_Fdbk,1)XIO(Sts_Maint)OTE(Sts_OffFail);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[Higher Priority:
If Interlocks are not OK (Non-Bypassable not OK, or bypassable not OK
and not bypassed by Maintenance, Override or Bypass Command), 
OR if the Device is DISABLED or FAULTED, set it to its FAIL STATE.

If the Device is NOT in its fail state (if it is energized) and the Interlock
de-energized it, raise the Interlock Trip alarm.

#####  V4.00.00  2018-07-02:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,XIO(Wrk_PermOK) XIO(Wrk_State.0) OTE(Nrdy_Perm) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [XIO(Wrk_Cmd.0) NEQ(Val_Sts,0) OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ,XIC(Sts_OnFail) XIC(Cfg_ShedOnFail) OTL(Nrdy_Fail) ]OTE(Wrk_NotRdy);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[Higher Priority:
If Interlocks are not OK (Non-Bypassable not OK, or bypassable not OK
and not bypassed by Maintenance, Override or Bypass Command), 
OR if the Device is DISABLED or FAULTED, set it to its FAIL STATE.

If the Device is NOT in its fail state (if it is energized) and the Interlock
de-energized it, raise the Interlock Trip alarm.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_NotRdy) ,XIC(Nrdy_PrioOff) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[If the device isn't "not ready" (it IS ready) and it's in Program Mode,
then it is AVAILABLE to be controlled by automation (Program Mode logic).
#####  V4.10.00  2019-03-08:  Changed availability to use input availability from interlocks.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Prog)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)XIO(Nrdy_Perm)XIO(Nrdy_IOFault)XIO(Nrdy_Fail)XIO(Nrdy_PrioOff)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE COMMAND HANDLING
============================================================
If a Device CONTINUOUS PULSE command is received in Operator, Program or Maintenance,
or if in Override and the Override State is CONTINUOUSE PULSE,
mark the Device Target State as CONTINUOUS PULSE (4).

#####  V4.00.00  2018-07-02:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External commands.  Added option: Cfg_HasPulse.  #####
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_ContPulse) OTU(OCmd_ContPulse) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_ContPulse) OTU(XCmd_ContPulse) XIC(Sts_Ext) ,XIC(PCmd_ContPulse) OTU(PCmd_ContPulse) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,5) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIC(Cfg_HasPulse)XIC(Wrk_PermOK)XIO(Sts_NotRdy)NEQ(Wrk_OffPulseT.PRE,0)NEQ(Wrk_OnPulseT.PRE,0)[[XIC(Cfg_HornOnChange) NEQ(Wrk_Cmd,16) ,EQU(Wrk_Cmd,0) EQU(Wrk_State,0) ] OTL(Wrk_StartHorn) ,MOV(16,Wrk_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[If a Device ON PULSE command is received in Operator, Program or Maintenance,
or if in Override and the Override State is ON PULSE,
mark the Device Target State as ON PULSE (2).

#####  V4.00.00  2018-07-02:  Added External commands.  Added option: Cfg_HasPulse.  #####
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_OnPulse) OTU(OCmd_OnPulse) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_OnPulse) OTU(XCmd_OnPulse) XIC(Sts_Ext) ,XIC(PCmd_OnPulse) OTU(PCmd_OnPulse) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,4) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIC(Cfg_HasPulse)XIC(Wrk_PermOK)XIO(Sts_NotRdy)NEQ(Wrk_OnPulseT.PRE,0)[[XIC(Cfg_HornOnChange) NEQ(Wrk_Cmd,8) ,EQU(Wrk_Cmd,0) EQU(Wrk_State,0) ] OTL(Wrk_StartHorn) ,MOV(8,Wrk_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[If a Device OFF PULSE command is received in Operator, Program or Maintenance,
or if in Override and the Override State is OFF PULSE,
mark the Device Target State as OFF PULSE (3).

#####  V4.00.00  2018-07-02:  Added External commands.  Added option: Cfg_HasPulse.  #####
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_OffPulse) OTU(OCmd_OffPulse) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_OffPulse) OTU(XCmd_OffPulse) XIC(Sts_Ext) ,XIC(PCmd_OffPulse) OTU(PCmd_OffPulse) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,3) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIC(Cfg_HasPulse)XIC(Wrk_PermOK)XIO(Sts_NotRdy)NEQ(Wrk_OffPulseT.PRE,0)[[XIC(Cfg_HornOnChange) NEQ(Wrk_Cmd,4) ,EQU(Wrk_Cmd,0) EQU(Wrk_State,0) ] OTL(Wrk_StartHorn) ,MOV(4,Wrk_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[If a Device ON command is received in Operator, Program or Maintenance,
or if in Override and the Override State is ON,
mark the Device Target State as ON (1).

#####  V4.00.00  2018-07-02:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External commands.  #####
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_On) OTU(OCmd_On) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_On) OTU(XCmd_On) XIC(Sts_Ext) ,XIC(PCmd_On) OTU(PCmd_On) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ]XIC(Wrk_PermOK)XIO(Sts_NotRdy)[[XIC(Cfg_HornOnChange) NEQ(Wrk_State,1) ,EQU(Wrk_Cmd,0) EQU(Wrk_State,0) ] OTL(Wrk_StartHorn) ,MOV(2,Wrk_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[If a Device OFF command is received in Operator, Program or Maintenance,
or if in Override and the Override State is OFF,
mark the Device Target State as OFF (0).

#####  V4.00.00  2018-07-02:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External commands.  #####
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Off) OTU(OCmd_Off) [XIC(Sts_Oper) ,XIC(Sts_Maint) ,XIC(Cfg_OperOffPrio) XIO(Sts_Oper) XIO(Sts_Maint) OTL(Nrdy_PrioOff) ] ,XIC(XCmd_Off) OTU(XCmd_Off) [XIC(Sts_Ext) ,XIC(Cfg_ExtOffPrio) XIO(Sts_Ext) OTL(Nrdy_PrioOff) ] ,XIC(PCmd_Off) OTU(PCmd_Off) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ,XIC(Sts_NotRdy) NEQ(Wrk_State,0) ][[XIC(Cfg_HornOnChange) NEQ(Wrk_State,0) ,EQU(Wrk_Cmd,0) EQU(Wrk_State,0) ] XIO(Sts_NotRdy) OTL(Wrk_StartHorn) ,MOV(1,Wrk_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[Higher Priority: HAND mode wins over others:
If in Hand, have the Device follow the feedback.
If the Device is ON, set the Target State to ON, and if the Device
is OFF, set the Target State to OFF; upon transition out of Hand, the
device will hold its last state.
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ,XIC(S:FS) ]CLR(Wrk_Cmd)OTU(Wrk_StartHorn)[EQU(Val_Fdbk,2) XIO(Sts_NotRdy) MOV(1,Val_Sts) MOV(1,Wrk_State) ,[NEQ(Val_Fdbk,2) ,XIC(Sts_NotRdy) ] CLR(Val_Sts) CLR(Wrk_State) ];]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[============================================================
STATE MACHINE
============================================================
The Discrete Output is processed using a State Machine to handle pulsing
delays, On and Off delays, commands for changes of state, etc.

These rungs handle changes of Actual State based on Target State
set by Commands above.  (Timers and the time-based
transitions follow...)

See the Timing Diagrams and state tables in the Reference
Manual for details on the state machine.

On Prestart Horn - Sound the horn for the configured time.
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_StartHorn) TON(Wrk_StartHornT,?,?) TON(Wrk_StartHornT,?,?) ,XIC(Wrk_StartHornT.DN) OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Text>
<![CDATA[XIC(Wrk_StartHorn)[XIO(Wrk_State.0) MOV(14,Wrk_State) ,XIC(Wrk_State.0) MOV(15,Wrk_State) ];]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[STATE 14:  SOUNDING HORN WITH OUTPUT OFF
#####  V4.10.01  2019-10-16:  Added state.  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,14)[XIC(Wrk_Cmd.0) OTU(Wrk_StartHorn) MOV(0,Wrk_State) ,XIO(Wrk_StartHorn) [XIC(Wrk_Cmd.1) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(4,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(8,Wrk_State) ] ];]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[STATE 15:  SOUNDING HORN WITH OUTPUT ON

#####  V4.10.01  2019-10-16:  Added state.  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,15)[XIC(Wrk_Cmd.1) OTU(Wrk_StartHorn) MOV(1,Wrk_State) ,XIO(Wrk_StartHorn) [XIC(Wrk_Cmd.0) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(9,Wrk_State) ] ];]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Comment>
<![CDATA[STATE 0:  Turned OFF]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,0)[XIC(Wrk_Cmd.1) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(4,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(8,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[STATE 1:  Turned ON]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,1)[XIC(Wrk_Cmd.0) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(9,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[STATE 2:  ON-DELAY when commanded ON]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,2)[XIC(Wrk_Cmd.0) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(4,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(8,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Comment>
<![CDATA[STATE 3:  OFF-DELAY when commanded OFF
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,3)[XIC(Wrk_Cmd.1) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(9,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Comment>
<![CDATA[STATE 4:  ON-DELAY when commanded PULSE ON
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,4)[XIC(Wrk_Cmd.0) XIO(Cfg_CompletePulse) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.1) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(8,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Comment>
<![CDATA[STATE 5:  OFF-DELAY when commanded PULSE OFF
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,5)[XIC(Wrk_Cmd.0) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.1) XIO(Cfg_CompletePulse) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(9,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Comment>
<![CDATA[STATE 6:  PULSE OFF TIME when commanded PULSE OFF
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,6)[XIC(Wrk_Cmd.0) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.1) XIO(Cfg_CompletePulse) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(4,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(10,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Comment>
<![CDATA[STATE 7:  PULSE ON TIME when commanded PULSE ON]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,7)[XIC(Wrk_Cmd.0) XIO(Cfg_CompletePulse) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.1) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(11,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Comment>
<![CDATA[STATE 8:  ON-DELAY when commanded PULSE CONTINUOUS
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,8)[XIC(Wrk_Cmd.0) XIO(Cfg_CompletePulse) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.1) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(4,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Comment>
<![CDATA[STATE 9:  OFF-DELAY when commanded PULSE CONTINUOUS

#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,9)[XIC(Wrk_Cmd.0) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.1) XIO(Cfg_CompletePulse) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Comment>
<![CDATA[STATE 10:  OFF PULSE TIME when commanded PULSE CONTINUOUS
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,10)[XIC(Wrk_Cmd.0) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.1) [XIO(Cfg_CompletePulse) MOV(2,Wrk_State) ,XIC(Cfg_CompletePulse) MOV(12,Wrk_State) ] ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) [XIO(Cfg_CompletePulse) MOV(4,Wrk_State) ,XIC(Cfg_CompletePulse) MOV(12,Wrk_State) ] ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Comment>
<![CDATA[STATE 11:  ON PULSE TIME when commanded PULSE CONTINUOUS
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,11)[XIC(Wrk_Cmd.0) [XIO(Cfg_CompletePulse) MOV(3,Wrk_State) ,XIC(Cfg_CompletePulse) MOV(13,Wrk_State) ] ,XIC(Wrk_Cmd.1) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.2) [XIO(Cfg_CompletePulse) MOV(5,Wrk_State) ,XIC(Cfg_CompletePulse) MOV(13,Wrk_State) ] ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Comment>
<![CDATA[STATE 12:  OFF TIME when COMPLETING OFF PULSE
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,12)[XIC(Wrk_Cmd.0) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.1) XIO(Cfg_CompletePulse) MOV(2,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ,XIC(Wrk_Cmd.3) XIO(Cfg_CompletePulse) MOV(4,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(10,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="49" Type="N">
<Comment>
<![CDATA[STATE 13:  ON TIME when COMPLETING OFF PULSE
]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,13)[XIC(Wrk_Cmd.0) XIO(Cfg_CompletePulse) MOV(3,Wrk_State) ,XIC(Wrk_Cmd.1) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.2) XIO(Cfg_CompletePulse) MOV(5,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ,XIC(Wrk_Cmd.4) MOV(11,Wrk_State) ,JMP(DelayTimers) ];]]>
</Text>
</Rung>
<Rung Number="50" Type="N">
<Comment>
<![CDATA[============================================================
ON-DELAY, OFF-DELAY TIMERS
============================================================
The TON timers here are used to check for on-delay / off-delay in each of the
delaying states, based on the state entering the scan or the state determined
in the transitions above.  (If a delay time is zero, we transition immediately.)

@@@@@  Each TON is doubled to ensure it sets or clears the  @@@@@
@@@@@  .DN bit the same scan if the timer preset is zero.  @@@@@
The Timers will be disabled while Horn is active, preventing change of state
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(DelayTimers)[[EQU(Wrk_State,2) ,EQU(Wrk_State,4) ,EQU(Wrk_State,8) ] TON(Wrk_OnDelayT,?,?) TON(Wrk_OnDelayT,?,?) ,[EQU(Wrk_State,3) ,EQU(Wrk_State,5) ,EQU(Wrk_State,9) ] TON(Wrk_OffDelayT,?,?) TON(Wrk_OffDelayT,?,?) ];]]>
</Text>
</Rung>
<Rung Number="51" Type="N">
<Comment>
<![CDATA[If this object is in a PULSING state (6=PulseOFF, 7=PulseON, 8-13=PulseCONTINUOUS),
and if the current state's pulse time is configured to a ZERO preset,
revert to the current ON or OFF state (and command).]]>
</Comment>
<Text>
<![CDATA[GEQ(Wrk_State,6)[XIO(Wrk_State.0) EQU(Wrk_OffPulseT.PRE,0) [XIC(Wrk_Cmd.3) ,XIC(Wrk_Cmd.4) ] MOV(0,Wrk_State) MOV(1,Wrk_Cmd) ,XIC(Wrk_State.0) EQU(Wrk_OnPulseT.PRE,0) [XIC(Wrk_Cmd.2) ,XIC(Wrk_Cmd.4) ] MOV(1,Wrk_State) MOV(2,Wrk_Cmd) ]JMP(PulseTimers);]]>
</Text>
</Rung>
<Rung Number="52" Type="N">
<Comment>
<![CDATA[============================================================
ON-DELAY, OFF-DELAY TRANSITIONS
============================================================
These rungs check for timer-done based transitions.
Checks are done here to properly handle transitions for timers
with ZERO presets.

STATE 2: ON-DELAY when commanded ON]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,2)[XIC(Wrk_Cmd.1) XIC(Wrk_OnDelayT.DN) MOV(1,Wrk_State) ,JMP(PulseTimers) ];]]>
</Text>
</Rung>
<Rung Number="53" Type="N">
<Comment>
<![CDATA[STATE 3:  OFF-DELAY when commanded OFF]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,3)[XIC(Wrk_Cmd.0) XIC(Wrk_OffDelayT.DN) MOV(0,Wrk_State) ,JMP(PulseTimers) ];]]>
</Text>
</Rung>
<Rung Number="54" Type="N">
<Comment>
<![CDATA[STATE 4:  ON-DELAY when commanded PULSE ON]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,4)[[XIC(Wrk_Cmd.0) ,XIC(Wrk_Cmd.3) ] XIC(Wrk_OnDelayT.DN) MOV(7,Wrk_State) ,JMP(PulseTimers) ];]]>
</Text>
</Rung>
<Rung Number="55" Type="N">
<Comment>
<![CDATA[STATE 5:  OFF-DELAY when commanded PULSE OFF]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,5)[[XIC(Wrk_Cmd.1) ,XIC(Wrk_Cmd.2) ] XIC(Wrk_OffDelayT.DN) MOV(6,Wrk_State) ,JMP(PulseTimers) ];]]>
</Text>
</Rung>
<Rung Number="56" Type="N">
<Comment>
<![CDATA[STATE 8:  ON-DELAY when commanded PULSE CONTINUOUS]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,8)[[XIC(Wrk_Cmd.0) ,XIC(Wrk_Cmd.4) ] XIC(Wrk_OnDelayT.DN) MOV(11,Wrk_State) ,JMP(PulseTimers) ];]]>
</Text>
</Rung>
<Rung Number="57" Type="N">
<Comment>
<![CDATA[STATE 9:  OFF-DELAY when commanded PULSE CONTINUOUS]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,9)[[XIC(Wrk_Cmd.1) ,XIC(Wrk_Cmd.4) ] XIC(Wrk_OffDelayT.DN) MOV(10,Wrk_State) ,JMP(PulseTimers) ];]]>
</Text>
</Rung>
<Rung Number="58" Type="N">
<Comment>
<![CDATA[============================================================
PULSE STATE TIMERS
============================================================
The TON timers here are used to check for pulse complete in each of the
pulsing states, based on the state entering the scan or the state determined
in the transitions above.  (If a pulse time is zero, we transition immediately.)

@@@@@  Each TON is doubled to ensure it sets or clears the  @@@@@
@@@@@  .DN bit the same scan if the timer preset is zero.  @@@@@]]>
</Comment>
<Text>
<![CDATA[LBL(PulseTimers)[[EQU(Wrk_State,6) ,EQU(Wrk_State,10) ,EQU(Wrk_State,12) ] TON(Wrk_OffPulseT,?,?) TON(Wrk_OffPulseT,?,?) ,[EQU(Wrk_State,7) ,EQU(Wrk_State,11) ,EQU(Wrk_State,13) ] TON(Wrk_OnPulseT,?,?) TON(Wrk_OnPulseT,?,?) ];]]>
</Text>
</Rung>
<Rung Number="59" Type="N">
<Comment>
<![CDATA[STATE 6:  PULSE OFF TIME when commanded PULSE OFF
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,6)[[XIC(Wrk_Cmd.1) ,XIC(Wrk_Cmd.2) ] XIC(Wrk_OffPulseT.DN) MOV(2,Wrk_Cmd) MOV(1,Wrk_State) ,JMP(Output) ];]]>
</Text>
</Rung>
<Rung Number="60" Type="N">
<Comment>
<![CDATA[STATE 7:  PULSE ON TIME when commanded PULSE ON
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,7)[[XIC(Wrk_Cmd.0) ,XIC(Wrk_Cmd.3) ] XIC(Wrk_OnPulseT.DN) MOV(1,Wrk_Cmd) MOV(0,Wrk_State) ,JMP(Output) ];]]>
</Text>
</Rung>
<Rung Number="61" Type="N">
<Comment>
<![CDATA[STATE 10:  OFF PULSE TIME when commanded PULSE CONTINUOUS
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,10)[XIC(Wrk_Cmd.4) XIC(Wrk_OffPulseT.DN) MOV(11,Wrk_State) ,JMP(Output) ];]]>
</Text>
</Rung>
<Rung Number="62" Type="N">
<Comment>
<![CDATA[STATE 11:  ON PULSE TIME when commanded PULSE CONTINUOUS
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,11)[XIC(Wrk_Cmd.4) XIC(Wrk_OnPulseT.DN) MOV(10,Wrk_State) ,JMP(Output) ];]]>
</Text>
</Rung>
<Rung Number="63" Type="N">
<Comment>
<![CDATA[STATE 12:  OFF TIME when COMPLETING OFF PULSE]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,12)[XIC(Wrk_OffPulseT.DN) [XIC(Wrk_Cmd.1) MOV(1,Wrk_State) ,XIC(Wrk_Cmd.3) MOV(7,Wrk_State) ] ,JMP(Output) ];]]>
</Text>
</Rung>
<Rung Number="64" Type="N">
<Comment>
<![CDATA[STATE 13:  ON TIME when COMPLETING OFF PULSE]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_State,13)[XIC(Wrk_OnPulseT.DN) [XIC(Wrk_Cmd.0) MOV(0,Wrk_State) ,XIC(Wrk_Cmd.2) MOV(6,Wrk_State) ] ,JMP(Output) ];]]>
</Text>
</Rung>
<Rung Number="65" Type="N">
<Comment>
<![CDATA[Clear the current Command if the DOut reaches a terminal state (OFF or ON).
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####
#####  V4.10.01  2019-10-16:  Corrected operation of state machine with alert horn.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(Output)[XIC(Wrk_Cmd.0) EQU(Wrk_State,0) CLR(Wrk_Cmd) ,XIC(Wrk_Cmd.1) EQU(Wrk_State,1) CLR(Wrk_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="66" Type="N">
<Comment>
<![CDATA[============================================================
OUTPUT GENERATION
============================================================
If the Device is NOT SIMULATED, generate the appropriate output.
From the design of the State Machine, all ODD Actual States have the
output ENERGIZED.  So just copy the least significant bit out!
#####  V4.10.00  2019-03-08:  Added audible alert on commanded energize/state change.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_State.0) [XIO(Inp_Sim) OTE(Out) ,OTE(Sts_Out) ] ,XIC(Wrk_StartHorn) [XIO(Inp_Sim) OTE(Out_Horn) ,OTE(Sts_Horn) ] ];]]>
</Text>
</Rung>
<Rung Number="67" Type="N">
<Comment>
<![CDATA[============================================================
SIMULATION AND FAIL TIMERS
============================================================
These rungs START the timers that are based on the determined output state.

This rung starts the OFF state timers.]]>
</Comment>
<Text>
<![CDATA[XIO(Sts_Out)TON(Wrk_OffT,?,?)TON(Wrk_SimOffT,?,?);]]>
</Text>
</Rung>
<Rung Number="68" Type="N">
<Comment>
<![CDATA[And this rung starts the ON State timers.]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Out)TON(Wrk_OnT,?,?)TON(Wrk_SimOnT,?,?);]]>
</Text>
</Rung>
<Rung Number="69" Type="N">
<Comment>
<![CDATA[============================================================
REMAINING DEVICE STATUS
============================================================
This device is PULSING if any of the Pulse commands has been issued
(and, for single pulses, not completed):
ON PULSE, OFF PULSE or CONTINUOUS PULSE]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Cmd.2) ,XIC(Wrk_Cmd.3) ,XIC(Wrk_Cmd.4) ]OTE(Sts_Pulsing);]]>
</Text>
</Rung>
<Rung Number="70" Type="N">
<Comment>
<![CDATA[============================================================
PULSE STATE TIMERS
============================================================
The timers here are used to START timing immedately for each of the
given states THIS SCAN.]]>
</Comment>
<Text>
<![CDATA[[[EQU(Wrk_State,6) ,EQU(Wrk_State,10) ,EQU(Wrk_State,12) ] TON(Wrk_OffPulseT,?,?) ,[EQU(Wrk_State,7) ,EQU(Wrk_State,11) ,EQU(Wrk_State,13) ] TON(Wrk_OnPulseT,?,?) ];]]>
</Text>
</Rung>
<Rung Number="71" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE ENUMERATED VALUES
============================================================
Wrk_Cmd is the command currently being processed:
0 = None
1 = State 0
2 = State 1
3 = State 2
4 = State 3

Wrk_State is the internal state machine state:
0 = OFF
1 = ON
2 = ON command ON-DELAY
3 = OFF command OFF-DELAY
4 = PULSE ON command ON-DELAY
5 = PULSE OFF command OFF-DELAY
6 = PULSE ON command ON PULSE time
7 = PULSE OFF command OFF PULSE time
8 = PULSE CONTINUOUS command ON-DELAY
9 = PULSE CONTINUOUS command OFF-DELAY
10 = PULSE CONTINUOUS command OFF PULSE time
11 = PULSE CONTINUOUS command ON PULSE time
12 = OFF PULSE completion time
13 = ON PULSE completion time]]>
</Comment>
<Text>
<![CDATA[[MOV(Wrk_State,Val_State) ,EQU(Wrk_Cmd,0) CLR(Val_Cmd) ,XIC(Wrk_Cmd.0) MOV(1,Val_Cmd) ,XIC(Wrk_Cmd.1) MOV(2,Val_Cmd) ,XIC(Wrk_Cmd.2) MOV(3,Val_Cmd) ,XIC(Wrk_Cmd.3) MOV(4,Val_Cmd) ,XIC(Wrk_Cmd.4) MOV(5,Val_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="72" Type="N">
<Comment>
<![CDATA[Val_Sts is the current device status, as determined by this AOI,
based on its knowledge of commands executed and feedback.
(This is the status that should be monitored by, for example, FT Historian.)
0 = Off
1 = On
2 = Pulse Off
3 = Pulse On
4 = Pulse Continuous
5 = Turning On
6 = Turning Off
7 = Horn
33 = Out of Service (here or in EnableInFalse routine)

#####  V4.00.00  2018-07-02: Using P_CmdSrc, Disabled replaced by Out of Service.  #####
#####  V4.10.00  2019-03-08:  Added Horn Status.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Sts_Hand)[XIO(Wrk_StartHorn) [EQU(Wrk_Cmd,0) [EQU(Wrk_State,0) CLR(Val_Sts) ,EQU(Wrk_State,1) MOV(1,Val_Sts) ] ,XIC(Wrk_Cmd.2) MOV(2,Val_Sts) ,XIC(Wrk_Cmd.3) MOV(3,Val_Sts) ,XIC(Wrk_Cmd.4) MOV(4,Val_Sts) ,XIC(Wrk_Cmd.0) MOV(5,Val_Sts) ,XIC(Wrk_Cmd.1) MOV(6,Val_Sts) ] ,XIC(Wrk_StartHorn) MOV(7,Val_Sts) ];]]>
</Text>
</Rung>
<Rung Number="73" Type="N">
<Comment>
<![CDATA[============================================================
OPERATOR COMMAND READIES
============================================================

Ready to TURN OFF if in Operator Manual, NOT in the OFF target state, and Interlocks are OK.
Ready to TURN ON if in Operator or Maintenancel, NOT in the ON target state, and Interlocks and permissives are OK.

Similar logic applies to the PULSE ON, PULSE OFF and CONTINUOUS PULSE readies.

#####  V4.00.00  2018-07-02:  Added option: Cfg_HasPulse.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_NotRdy)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][[XIC(Sts_Oper) ,XIC(Sts_Maint) ,XIC(Cfg_OperOffPrio) ] XIO(Wrk_Cmd.0) NEQ(Val_Sts,0) OTE(ORdy_Off) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] XIC(Wrk_PermOK) [XIO(Wrk_Cmd.1) NEQ(Val_Sts,1) OTE(ORdy_On) ,XIC(Cfg_HasPulse) [XIO(Wrk_Cmd.2) NEQ(Val_Sts,2) NEQ(Val_Sts,0) NEQ(Wrk_OffPulseT.PRE,0) OTE(ORdy_OffPulse) ,XIO(Wrk_Cmd.3) NEQ(Val_Sts,3) NEQ(Val_Sts,1) NEQ(Wrk_OnPulseT.PRE,0) OTE(ORdy_OnPulse) ,XIO(Wrk_Cmd.4) NEQ(Val_Sts,4) NEQ(Wrk_OffPulseT.PRE,0) NEQ(Wrk_OnPulseT.PRE,0) OTE(ORdy_ContPulse) ] ] ];]]>
</Text>
</Rung>
<Rung Number="74" Type="N">
<Comment>
<![CDATA[============================================================
ALARM PROCESSING
============================================================
The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:
* If the device DOES NOT HAVE ANY FEEDBACKS, the On Fail and Off Fail
alarms will never occur and should not exist.  (If either feedback exists, 
the Fail alarm must be allowed to exist.)]]>
</Comment>
<Text>
<![CDATA[[OTL(IntlkTrip.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,[XIC(Cfg_HasOnFdbk) ,XIC(Cfg_HasOffFdbk) ] OTE(OnFail.PCfg_AllowExist) OTE(OffFail.PCfg_AllowExist) ];]]>
</Text>
</Rung>
<Rung Number="75" Type="N">
<Comment>
<![CDATA[Let the Alarm instance know if this object is taken Out of Service

#####  V4.00.00  2018-07-02:  Now using P_CmdSrc, including Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(CmdSrc.Sts_OoS)OTE(OnFail.Inp_OoS)OTE(OffFail.Inp_OoS)OTE(IntlkTrip.Inp_OoS)OTE(IOFault.Inp_OoS);]]>
</Text>
</Rung>
<Rung Number="76" Type="N">
<Comment>
<![CDATA[Handle Failed to Confirm Output ON Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(OnFail);]]>
</Text>
</Rung>
<Rung Number="77" Type="N">
<Comment>
<![CDATA[Handle Failed to Confirm Output OFF Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(OffFail);]]>
</Text>
</Rung>
<Rung Number="78" Type="N">
<Comment>
<![CDATA[Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IntlkTrip);]]>
</Text>
</Rung>
<Rung Number="79" Type="N">
<Comment>
<![CDATA[Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IOFault);]]>
</Text>
</Rung>
<Rung Number="80" Type="N">
<Comment>
<![CDATA[If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit
summary status bit (which puts the "I" box on the graphic symbol).]]>
</Comment>
<Text>
<![CDATA[[XIC(OnFail.Sts_AlmInh) ,XIC(OffFail.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="81" Type="N">
<Comment>
<![CDATA[This rung generates a summary Bad Config status, simply an OR of the individual bits provided above
(in the Configuration handling section).]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,[XIC(OnFail.Sts_Err) ,XIC(OffFail.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="82" Type="N">
<Comment>
<![CDATA[Val_Fault is the current device fault status, as determined by this AOI,
based on its knowledge of commands executed and feedback.
(This is the fault status that should be monitored by, for example, FT Historian.)
0 = None
16 = Feedback Fault
32 = I/O Fault (from Input)
34 = Configuration Error]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Fault) ,[XIC(Sts_OnFail) ,XIC(Sts_OffFail) ] MOV(16,Wrk_Fault) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Nrdy_CfgErr) MOV(34,Wrk_Fault) ,MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="83" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="84" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[MOV(SrcQ_IO,SrcQ);]]>
</Text>
</Rung>
<Rung Number="85" Type="N">
<Comment>
<![CDATA[============================================================
NOTIFICATION VALUE
============================================================
Indicate the current alarm notification level as the max of any of the alarms,
and set the low-order bit for reset or ack required:
0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged

#####  V4.00.00  2018-07-02:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(OnFail.Val_Notify,Wrk_Notify) MOV(OnFail.Val_Notify,Wrk_Notify) ,GRT(OffFail.Val_Notify,Wrk_Notify) MOV(OffFail.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(OnFail.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(OffFail.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];]]>
</Text>
</Rung>
<Rung Number="86" Type="N">
<Comment>
<![CDATA[This rung identifies:
* if a latched Shed condition requires a reset in order to run the motor;
* if that reset or any alarm reset or other reset is required; and
* if any reset or acknowledge from the operator is required.

#####  V4.00.00  2018-07-02:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(OnFail.Sts_RdyAck) ,XIC(OffFail.Sts_RdyAck) ,XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(OnFail.Sts_RdyReset) ,XIC(OffFail.Sts_RdyReset) ,XIC(IntlkTrip.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_PrioOff) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear Ownershp, clear "lurking" Commands, de-energize output]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, set the Ownership to NO OWNER (0).]]>
</Comment>
<Text>
<![CDATA[CLR(PSet_Owner)CLR(Val_Owner);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA["Lurking" Commands not handled elsewhere are cleared.

#####  V4.00.00  2018-07-02:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(OCmd_On) OTU(OCmd_Off) OTU(OCmd_OnPulse) OTU(OCmd_OffPulse) OTU(OCmd_ContPulse) ,OTU(XCmd_On) OTU(XCmd_Off) OTU(XCmd_OnPulse) OTU(XCmd_OffPulse) OTU(XCmd_ContPulse) ,OTU(PCmd_On) OTU(PCmd_Off) OTU(PCmd_OnPulse) OTU(PCmd_OffPulse) OTU(PCmd_ContPulse) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-02:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(ORdy_On) OTU(ORdy_Off) OTU(ORdy_OnPulse) OTU(ORdy_OffPulse) OTU(ORdy_ContPulse) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Clear the latched Shed faults.]]>
</Comment>
<Text>
<![CDATA[OTU(Nrdy_PrioOff)OTU(Nrdy_Fail)OTU(Nrdy_IOFault);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Output is cleared on Prescan.]]>
</Comment>
<Text>
<![CDATA[[OTU(Out) OTU(Sts_Out) ,OTU(Wrk_StartHorn) OTU(Out_Horn) OTU(Sts_Horn) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Show the enumerated device command as NONE.
Show the enumerated device status as POWERUP / UNKNOWN
Show the enumerated internal state as DE-ENERGIZED.

#####  V3.5-08  2017-10-11:  Reworked internal state machine logic.  #####]]>
</Comment>
<Text>
<![CDATA[CLR(Wrk_Cmd)CLR(Val_Cmd)CLR(Wrk_State)CLR(Val_State)CLR(Val_Sts);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_AOut" Revision="4.10" RevisionExtension=".01 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-03-27T19:50:50.098Z" CreatedBy="Not Available" EditedDate="2019-10-17T17:21:48.741Z" EditedBy="PROCESS\Library"
 SoftwareRevision="v18.02">
<Description>
<![CDATA[Analog Output]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction controls an Analog Output and provides:
*  Program and Operator entry of target CV in Engineering Units
*  Ramping of Output CV to target at specified Rate of Change (EU/sec)
*  Clamping of Output CV at configured minimum and maximum limits
*  Scaling of Output CV from Engineering Units to Raw (I/O card) Units
*  Monitoring of Interlock conditions which cause output to shed
*  Configurable shed to HOLD or to configured value
*  Monitoring of I/O communication faults
*  Alarms for Interlock Trip, I/O Fault
*  "Available" status for use by automation logic to know whether Output
      can be controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, Program, External, Override, Maintenance, Out of
Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)
See 4.10 Release Notes for details.
* No changes, uprevved because P_CmdSrc 4.10.01 is used.

PREVIOUS VERSION (4.00.00)
See 4.10 Release Notes for details.
* Changed Sts_Available to use input availability from interlocks.
* Updated to P_CmdSrc V4.10.00.
* Added Cfg_HasMoreObj

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Added notify and unack count rollup for associated object(s).
* Changed "Mode" to "Command Source" using P_CmdSrc 4.00.00.
* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
* Aligned ready bit naming with command bit names.
* Added unacked alarm count.
* Added  configurable decimal places for display on HMI.
* Corrected CV Rate of Change Limiting when one direction is unlimited.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyAck and Sts_RdyReset for use by external objects.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_Tieback" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tieback CV (in raw, Out_CV units) used in Hand or Init]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlocks OK, Analog Output can be set]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBIntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Interlocks OK, Analog Output can be set]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkAvail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Interlock Availibility OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Communication Status 0=OK, 1=fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Sim" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O are being simulated, set output CV to 0, ignore I/O Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Hand" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Hand" Required="false" Visible="true" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_Ovrd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Ovrd" Required="false" Visible="true" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_OvrdCV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV target in Override Mode]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ExtInh" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_ExtInh" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedHold" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Hold Output on Interlock, 0=Go to Cfg_IntlkCV]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SkipRoCLim" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Skip RoC Limiting in Intlk, Maint, Ovrd]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SetTrack" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=PSets track OSets in Oper, OSets track PSets in Prog, 0=no tracking]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SetTrackOvrdHand" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Prog/Oper Settings track Override/Hand CV]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasIntlkObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Intlk is connected to Inp_Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasCVNav" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI to enable navigation to a connected CV object]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OvrdIntlk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Override ignores Bypassable Intlk; 0=always use Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnIOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Stop Motor and Alarm on I/O Fault; 0=Alarm only on I/O Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_DecPlcs" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Number of decimal places for CV display (0..6)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="2"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasIntlkTripAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIOFaultAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_MinCV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum CV (in EU, for limiting)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_MaxCV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum CV (in EU, for limiting)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CVRoCLimInc" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV Rate of Change Limit, Increasing, (EU/sec, 0=unlimited)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CVRoCLimDec" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV Rate of Change Limit, Decreasing, (EU/sec, 0=unlimited)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_IntlkCV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV Target when interlocked (if not Cfg_ShedHold) (EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CVEUMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV Minimum in Engineering Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CVEUMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV Maximum in Engineering Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CVRawMin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV Minimum in I/O (raw) Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_CVRawMax" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[CV Maximum in I/O (raw) Units (for scaling)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_MaxInactiveCV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[When Val_CVOut is greater than this value (in CV EU) set Sts_Active (for HMI)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PSet_CV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Setting of Controlled Variable (output) (in EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PSet_Owner" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Owner Request ID (non-zero) or Release (zero)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XSet_CV" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Setting of Controlled Variable (output) (in EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Prog" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Prog" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Oper" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Oper" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Lock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Lock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Normal" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Normal" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to reset shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_IntlkTripAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="MCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.MCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="OCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.OCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Acq" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Acq" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to reset shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_CV" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[CV Output in Raw (I/O Card) Units]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CVSet" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Value of selected CV Setting (before rate limiting, in EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CVOut" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Value of CV Output (after rate limiting) (in EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CVEUMin" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Minimum of scaled range = MIN (Cfg_CVEUMin, Cfg_CVEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_CVEUMax" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Maximum of scaled range = MAX (Cfg_CVEUMin, Cfg_CVEUMax)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+002]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="100.0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ_IO" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary I/O (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary Val/Sts (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Sts" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[0=AtTgt 1=RampDn 2=RampUp 3=ClampMin 4=ClampMax]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fault" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Fault Status 0=none, 32=I/OFault, 34=CfgErr]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_NotifyAll" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object + channel (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_UnackAlmC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of Unacknowledged Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Owner" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Object Owner ID (0=not owned)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Ramping" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=CV is ramping to target]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Clamped" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=CV Set is clamped at CVMin or CVMax]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_SkipRoCLim" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Rate of Change Limiting was skipped this scan (Maint, Ovrd, Intlk, Hand)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Active" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=CV is greater than Cfg_MaxInactiveCV, show graphic symbol as "active"]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Analog Output available for control by automation (Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Bypass" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassable Interlocks are Bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassing Active (Bypassed or Maintenance)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NotRdy" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready, see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_CfgErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Configuration Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Intlk" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Interlock Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_IOFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: I/O Fault (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device is Out of Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MaintByp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device has a Maintenance Bypass function active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=One or more Alarms Shelved, Disabled or Suppressed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Limit" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: CV Limits swapped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_EU" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Scaled CV EU Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Raw" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Raw Output Scaling Min = Max]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time, Severity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Hand" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Hand" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OoS" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OoS" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Maint" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Maint" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ovrd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ovrd" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ext" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ext" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Prog" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Prog" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Oper" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Oper" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OperLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OperLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Normal" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Normal" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ExtReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ExtReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_MAcqRcvd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_MAcqRcvd" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Status: CV held or forced by interlock NOT OK (1-shot)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: CV held or forced by interlock NOT OK]]>
</Description>
</Parameter>
<Parameter Name="Ack_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Status (0=OK, 1=Bad)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="MRdy_Rel" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.MRdy_Rel" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="ORdy_Unlock" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.ORdy_Unlock" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="P_AOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="CmdSrc" DataType="P_CmdSrc" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control / Command Source Selection]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_CmdSrc">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOperLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProgLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasExt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMaint" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMOoS" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_OvrdOverLock" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ExtOverLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgPwrUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgNormal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdPriority" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdProgAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdLockAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtAcqAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_eSrc" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_bSrc" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperSel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_CmdSrc" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IOFault" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IntlkTrip" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[17,'Interlock Tripped$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
