<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'P_AOut$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['P_AOut']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[13,'Analog Output$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="13">
<![CDATA['Analog Output']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[13,'Analog Output$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="13">
<![CDATA['Analog Output']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Notify]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Bypassable Interlocks are Bypassed flag]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_EU" DataType="STRING_8" ExternalAccess="Read/Write">
<Description>
<![CDATA[Engineering Units for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[1,'%$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="1">
<![CDATA['%']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CV" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Working copy of Speed Reference (for limiting)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CVSet" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Final selected CV to feed to RoC Limiter]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_CVOut" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Wroking value of CV after Rate Limiting]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_IntlkTripONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Interlock Tripped This Scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ScanTime" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Seconds since previous scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StepInc" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Amount to change CVOut this scan for increase rate limiting]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ScanT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Scan Timer (milliseconds, always runs)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,2147483647,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2147483647"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SelCVDINT" DataType="DINT" Radix="Hex" ExternalAccess="None">
<Description>
<![CDATA[Selected CV check for Infinite or Non A Number]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_Notify" DataType="SINT" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Alarm Level and Acknowledgement (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Sts" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Sts]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Fault" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SrcQ" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Register for building Source / Quality enumeration]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Must contain AOI name, used for HMI and Information S/W]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'P_AOut$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['P_AOut']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StepDec" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Amount to change CVOut this scan for decrease rate limiting]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_CVNavTag" DataType="STRING_NavTag" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for destination of CV Navigation button]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="0">
<![CDATA['']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ShedIntlkCV" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Output CV being held at Interlock value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ShedHold" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Output CV being held at last good value]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_UnackAlmC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_UnackAlmC]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_CV" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OSet_CV (enables data entry field)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_ResetAckAll (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Check (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for MCmd_Bypass (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Reset all Alarms and latched Shed conditions]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oper Cmd to reset shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Check (not bypass) all Interlocks]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Bypass all Bypassable Interlocks]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OSet_CV" DataType="REAL" Radix="Float" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Setting of Controlled Variable (output) (in EU)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Out of Service is asserted, Output OFF (zero), Alarms inhibited.]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================
Handle "Programmed Out of Servie" Selection using the standard
P_CmdSrc AOI (EnableInFalse Routine, false scan required!).

#####  V4.00.00  2018-06-25:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(EnableIn)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[This rung publishes the Values for the scaled range.
If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,
the values are swapped so the the EUMax Value is always greater than the EUMin Value.
This makes the HMI bargraph and trend coding easier, and provides values
that can be pinned to the CV EU configuration of a PID, so the AOut and PID ranges are in lockstep.

#####  V4.00.00  2018-06-25:  Added configurable decimal places for display on HMI.  #####]]>
</Comment>
<Text>
<![CDATA[[GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Restrict the configured Rate of Change Limits to be non-negative.
NOTE:  A "zero" value of a limit means "unlimited" (immediate).

#####  V4.00.00  2018-06-25:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_CVRoCLimInc,0.0) CLR(Cfg_CVRoCLimInc) ,LES(Cfg_CVRoCLimDec,0.0) CLR(Cfg_CVRoCLimDec) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD),
then show the alarms as "Parent object out of service".
Show the overall acknowledgement status.

#####  V4.00.00  2018-06-25:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Crossed CV Limits or Invalid Rate of Change Limit
Bad Engineering Units Scaling configs (Max = Min)
Bad Raw Scaling configs (Max = Min)

Then a summary Bad Config status is provided, simply an OR of the individual bits.

#####  V4.00.00  2018-06-25:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_MaxCV,Cfg_MinCV) OTE(Err_Limit) ,EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ,[XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err)OTE(Nrdy_CfgErr);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[If this Analog Output is OFF-SCAN (rung is false or EnableIn is false in FBD), then:

Set the Output to the configured ("safe") Interlock CV value.
(In simulation, Out_CV is set to zero.)

Other data are left in Last State!
Fixed scaling CPT -- previously, raw and EU were swapped.

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(Sts_Available) OTU(Sts_MaintByp) OTU(Sts_Active) ,OTL(Sts_NotRdy) OTL(Nrdy_OoS) OTU(Nrdy_Intlk) OTU(Nrdy_IOFault) ,MOV(Cfg_IntlkCV,Wrk_CVSet) MOV(Cfg_IntlkCV,Wrk_CVOut) ,XIO(Inp_Sim) XIO(Nrdy_CfgErr) CPT(Out_CV,(Wrk_CVOut-Cfg_CVEUMin)*(Cfg_CVRawMax-Cfg_CVRawMin)/(Cfg_CVEUMax-Cfg_CVEUMin)+Cfg_CVRawMin) ,[XIC(Inp_Sim) ,XIC(Nrdy_CfgErr) ] CLR(Out_CV) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[The rate limiter's scan timer must run and clear every scan, whether the Instruction
is true or not.  Doing so here avoids a bump in the Value on transition to EnableIn TRUE.]]>
</Comment>
<Text>
<![CDATA[TON(Wrk_ScanT,?,?)CLR(Wrk_ScanT.ACC);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA["Lurking" Operator Commands are cleared, as well as a Program Reset.

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  Added External Command Source and Commands/Settings.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(MCmd_Bypass) OTU(MCmd_Check) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####
#####  Aligned ready bit naming with command bit names.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(Sts_RdyAck) OTU(ORdy_CV) ];]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[This rung generates the enumerated Device Status:
0 = At Target
1 = Ramping Down
2 = Ramping Up
3 = Clamped at CVMin
4 = Clamped at CVMax

And this rung generates the enumerated Device Fault Status:
0 = none
32 = I/O Fault
34 = Configuration Error

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Val_Sts) ,XIO(Sts_Err) CLR(Val_Fault) ,XIC(Sts_Err) MOV(34,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[MOV(20,SrcQ);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Normal Scan: control Analog Output]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_AOut :  PROCESS -- ANALOG OUTPUT
============================================================
Revision 4.10.01 Release  2019-10-17: See V4.10.xx Release Notes for details.
V1.x, V2.x, V3.x Revision History archived.
V4.00.00  2018-06-25:  Changed "Mode" to "Command Source". Changed Inf_items to HMI_,
and added Cfg_Area for security. Added unacked alarm count.
Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
Added  configurable decimal places for display on HMI.
Corrected CV Rate of Change Limiting when one direction is unlimited.
Aligned ready bit naming with command bit names.
All OCmds/MCmds and ORdys/MRdys are now Local Tags.
Added Sts_RdyAck and Sts_ResetReqd for use by external objects.
V4.10.00  2019-03-08:  Changed availability to use input availability from interlocks.
Updated to P_CmdSrc V4.10.00. Added Cfg_HasMoreObj.
V4.10.01  2019-10-17:  No changes, uprevved because P_CmdSrc 4.10.01 is used.
============================================================
This Instruction controls an Analog Output and provides:

*  Program and Operator entry of target CV in Engineering Units
*  Ramping of Output CV to target at specified Rate of Change (EU/sec)
*  Clamping of Output CV at configured minimum and maximum limits
*  Scaling of Output CV from Engineering Units to Raw (I/O card) Units
*  Monitoring of Interlock conditions which cause output to shed
*  Configurable shed to HOLD or to configured SAFE value
*  Monitoring of I/O communication faults
*  Alarms for Interlock Trip, I/O Fault
*  "Available" status for use by automation logic to know whether Output
      can be controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, Program, External, Override, Maintenance, Out of
Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-06-25:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_Area,Cfg_EU,Cfg_CVNavTag)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND SOURCE PROCESSING
============================================================
This rung handles received Command Source selection Inputs and Commands:

NOTE:  All Commands for Command Source and Alarm are aliased directly to the
corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.

#####  V4.00.00  2018-06-25:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[This rung handles simple First-Come First-Served Ownership Arbitration.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION
============================================================
These rungs get Configuration data (such as timer presets) and distribute as needed.
Note that some Configuration data are used directly in-place.

This rung publishes the Values for the scaled range.
If this instruction is reverse scaled by reversing the scaled (EU) min and max configurations,
the values are swapped so the the EUMax Value is always greater than the EUMin Value.
This makes the HMI bargraph and trend coding easier, and provides values
that can be pinned to the CV EU configuration of a PID, so the AOut and PID ranges are in lockstep.

#####  V4.00.00  2018-06-25:  Added configurable decimal places for display on HMI.  #####]]>
</Comment>
<Text>
<![CDATA[[GEQ(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMin) MOV(Cfg_CVEUMax,Val_CVEUMax) ,LES(Cfg_CVEUMax,Cfg_CVEUMin) MOV(Cfg_CVEUMin,Val_CVEUMax) MOV(Cfg_CVEUMax,Val_CVEUMin) ,LIM(7,Cfg_DecPlcs,-1) MOV(2,Cfg_DecPlcs) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Restrict the configured Rate of Change Limits to be non-negative.
NOTE:  A "zero" value of a limit means "unlimited" (immediate).

#####  V4.00.00  2018-06-25:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_CVRoCLimInc,0.0) CLR(Cfg_CVRoCLimInc) ,LES(Cfg_CVRoCLimDec,0.0) CLR(Cfg_CVRoCLimDec) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Crossed CV Limits
Bad Engineering Units Scaling configs (Max = Min)
Bad Raw Scaling configs (Max = Min)

Then a summary Bad Config status is provided, simply an OR of the individual bits.]]>
</Comment>
<Text>
<![CDATA[[LES(Cfg_MaxCV,Cfg_MinCV) OTE(Err_Limit) ,EQU(Cfg_CVEUMax,Cfg_CVEUMin) OTE(Err_EU) ,EQU(Cfg_CVRawMax,Cfg_CVRawMin) OTE(Err_Raw) ]OTE(Nrdy_CfgErr);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[============================================================
SETTINGS PROCESSING
============================================================
This rung handles received Settings:

Limit the Program and Operator CV Settings to the hard limits, regardless of Command Source
(in case tracking is off....).
When the Command Source is Program, use the Program Setting for the CV.
When the Command Source is External, use the External Setting for the CV.
When the Command Source is Operator or Maintenance, use the Operator Setting.
When the Command Source is Override, use the Override CV input for the CV.

#####  V4.00.00  2018-06-25:  Added External Command Source and Commands/Settings.  #####]]>
</Comment>
<Text>
<![CDATA[[[[GRT(PSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,PSet_CV) ,LES(PSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,PSet_CV) ] XIC(Sts_Prog) ,[GRT(XSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,XSet_CV) ,LES(XSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,XSet_CV) ] XIC(Sts_Ext) ,XIO(Sts_Maint) XIO(Sts_Hand) [GRT(OSet_CV,Cfg_MaxCV) MOV(Cfg_MaxCV,OSet_CV) ,LES(OSet_CV,Cfg_MinCV) MOV(Cfg_MinCV,OSet_CV) ] ] OTE(Sts_Clamped) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] MOV(OSet_CV,Wrk_CV) ,XIC(Sts_Ext) MOV(XSet_CV,Wrk_CV) ,XIC(Sts_Prog) MOV(PSet_CV,Wrk_CV) ,XIC(Sts_Ovrd) MOV(Inp_OvrdCV,Wrk_CV) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[============================================================
INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING
============================================================
The Bypass Command bypasses the Bypassable Permissives and Interlocks.]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[The Check Command enables checking of ALL
Permissives and Interlocks (cancels the bypass).]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[If the internal Bypass flag is set, Bypassable Interlocks ARE BYPASSED.
Bypassing is ACTIVE if Bypass selected OR in Maintenance Command Source,
or in Override Command Source if Override Bypassing is configured.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdIntlk) ]OTE(Sts_BypActive);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If a Maintenance Bypass function is active, display the Maintenance Bypass
Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:
*  Interlock Bypass function is enabled.]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Bypass)OTE(Sts_MaintByp);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[Ready for Interlock Bypass if not bypassed.
Ready to cancel Bypass (resume checking) if bypassed.

#####  V4.00.00  2018-06-25:  Aligned ready bit naming with command bit names.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[============================================================
ALARM RESET COMMAND HANDLING
============================================================
This rung handles the Alarm Reset Input and Commands
and the "Reset and Ack All" Operator Command.

This rung processes received Reset Commands from:

1.  The Operator via HMI Operator Command, or
2.  Higher-level strategies via Program Command
3.  Pushbuttons or other block via Input

and forwards the Reset to ALL Alarms and latched Shed conditions.

#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Added External Command Source and Commands/Settings.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(IntlkTrip.PCmd_Ack) ,OTL(IOFault.PCmd_Ack) ] ][OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[The Analog Output is NOT READY to be controlled (by the owner specified by Command Source):
if it is Out of Service,
if there is a Configuration Error,
if interlocks are not OK (accounting for bypassing), or
if I/O Communication is faulted and is configured as a Shed condition.

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[ONS(Wrk_IntlkTripONS) XIC(Cfg_ShedHold) ,XIO(Cfg_ShedHold) NEQ(Wrk_CVSet,Cfg_IntlkCV) ] OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[The device is AVAILABLE to be controlled by other objects
if it IS in Program Mode and it IS NOT "Not Ready".
#####  V4.10.00  2019-03-08:  Changed availability to use input availability from interlocks.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Prog)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)XIO(Nrdy_IOFault)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[Ready to receive a new OSet_CV if tracking is NOT enabled,
or we're in Operator or Maintenance Command Source, or,
if we're in Hand or Ovrd, tracking is NOT configured for Ovrd and Hand.

#####  V4.00.00  2018-06-25:  Aligned ready bit naming with command bit names.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Cfg_SetTrack) ,XIC(Sts_Oper) ,XIC(Sts_Maint) ,[XIC(Sts_Hand) ,XIC(Sts_Ovrd) ] XIO(Cfg_SetTrackOvrdHand) ]OTE(ORdy_CV);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[============================================================
ANALOG OUTPUT HANDLING
============================================================
Clear flags for capturing exception conditions.]]>
</Comment>
<Text>
<![CDATA[OTU(Wrk_ShedHold)OTU(Wrk_ShedIntlkCV);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[If Interlocks are not OK (non-bypassable always checked, bypassable checked if not bypassed
(bypassables not checked in Maintenance Command Source, or in Override Command Source
 if Override ignores bypassable interlocks...),
or if there is an I/O Fault, either HOLD the CV or SHED it to the configured Interlock CV,
depending on the state of the Shed/Hold configuration.

We don't want the Interlock Trip alarm occuring if Hand or Disabled is going to win down below....

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_Intlk) ,XIC(Nrdy_IOFault) XIO(Sts_Maint) ]XIO(Sts_Hand)XIO(Sts_OoS)XIO(Nrdy_CfgErr)[XIO(Cfg_ShedHold) OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Wrk_CV) ,XIC(Cfg_ShedHold) OTL(Wrk_ShedHold) MOV(Wrk_CVSet,Wrk_CV) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[In HAND, set the CV (in EU) to match the tieback (in Raw units)  from the downstream block.]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Hand)CPT(Wrk_CV,(Inp_Tieback-Cfg_CVRawMin)*(Cfg_CVEUMax-Cfg_CVEUMin)/(Cfg_CVRawMax-Cfg_CVRawMin)+Cfg_CVEUMin);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[If the Analog Output is Out of Service, set the CV to the configured Interlock ("safe") CV.

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) ]OTL(Wrk_ShedIntlkCV)MOV(Cfg_IntlkCV,Wrk_CV);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[After all that selecting, copy the final result to a holding register.  (We needed it above to do
the HOLD function on Interlock!)

This is where the CV will be when ramping (if any) is done.]]>
</Comment>
<Text>
<![CDATA[MOV(Wrk_CV,Wrk_CVSet);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[This rung determines whether the selected Analog Output CV is +/- Infinity or +/- NotANumber.
In either case, the value cannot be passed into the rate limiter calculation or to the final output.
Instead, perform the designated SHED action: hold last output or shed to the Interlock CV.]]>
</Comment>
<Text>
<![CDATA[COP(Wrk_CVSet,Wrk_SelCVDINT,1)MEQ(Wrk_SelCVDINT,16#7F80_0000,16#7F80_0000)[XIO(Cfg_ShedHold) OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Wrk_CVSet) ,XIC(Cfg_ShedHold) OTL(Wrk_ShedHold) MOV(Wrk_CVOut,Wrk_CVSet) ];]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[In preparation for rate limiting the CV, this rung
determines the time since the previous scan, using a non-stop TON timer.
When we get here, we read the accumulator (in milliseconds, so
divide by 1000.0 to get seconds), then clear the accumulator.  Next scan the accumulator will have
incremented up to the number of milliseconds since last scan.  (Works for scan times up to 2 million seconds.....)]]>
</Comment>
<Text>
<![CDATA[MOV(2147483647,Wrk_ScanT.PRE)TON(Wrk_ScanT,?,?)DIV(Wrk_ScanT.ACC,1000.0,Wrk_ScanTime)CLR(Wrk_ScanT.ACC);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[Under these conditions, SKIP the output ramping:

* The AOut is disabled
* The AOut is in Hand
* Rate of Change Skip is configures TRUE and, either, the Command Source is Maintenance,
the Command Source is Override, or an Interlock holds us out.
* The entered CV Rate of Change Limits are ZERO.

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####
#####  Corrected CV Rate of Change Limiting when one direction is unlimited.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,XIC(Sts_OoS) ,XIC(Sts_Hand) ,XIC(Cfg_SkipRoCLim) [XIC(Sts_Maint) ,XIC(Sts_Ovrd) ,XIC(Nrdy_Intlk) ] ,GRT(Wrk_CVSet,Wrk_CVOut) EQU(Cfg_CVRoCLimInc,0.0) ,LES(Wrk_CVSet,Wrk_CVOut) EQU(Cfg_CVRoCLimDec,0.0) ]OTE(Sts_SkipRoCLim)MOV(Wrk_CVSet,Wrk_CVOut);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[If the conditions above are NOT TRUE, do the rate limiting:

If the time since the previous scan is not ZERO:

* Calculate the amount to step this scan toward the final CV
* If we're within a single setp (or the direction we need to go is unlimited), go to the final CV
* If we're not within a single step, step one step closer (up or down, whichever way we need to go)
and show the "Ramping" status.

#####  V4.00.00  2018-06-25:  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Sts_SkipRoCLim)NEQ(Wrk_CVSet,Wrk_CVOut)NEQ(Wrk_ScanTime,0.0)[MUL(Cfg_CVRoCLimInc,Wrk_ScanTime,Wrk_StepInc) MUL(Cfg_CVRoCLimDec,Wrk_ScanTime,Wrk_StepDec) ,GRT(Wrk_CVSet,Wrk_CVOut) CMP(Wrk_CVOut>=(Wrk_CVSet-Wrk_StepInc)) MOV(Wrk_CVSet,Wrk_CVOut) ,LES(Wrk_CVSet,Wrk_CVOut) CMP(Wrk_CVOut<=(Wrk_CVSet+Wrk_StepDec)) MOV(Wrk_CVSet,Wrk_CVOut) ,[CMP(Wrk_CVOut>(Wrk_CVSet+Wrk_StepDec)) SUB(Wrk_CVOut,Wrk_StepDec,Wrk_CVOut) ,CMP(Wrk_CVOut<=(Wrk_CVSet-Wrk_StepInc)) ADD(Wrk_CVOut,Wrk_StepInc,Wrk_CVOut) ] OTE(Sts_Ramping) ];]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[============================================================
OUTPUT GENERATION
============================================================
This rung generates the instruction Output

If not in simulation, scale the generated Wrk_CVOut to Raw Units in Out_CV
If in Simulation, set Out_CV to zero.]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) [XIO(Err_EU) XIO(Err_Raw) CPT(Out_CV,(Wrk_CVOut-Cfg_CVEUMin)*(Cfg_CVRawMax-Cfg_CVRawMin)/(Cfg_CVEUMax-Cfg_CVEUMin)+Cfg_CVRawMin) ,[XIC(Err_EU) ,XIC(Err_Raw) ] OTL(Wrk_ShedIntlkCV) MOV(Cfg_IntlkCV,Out_CV) ] ,XIC(Inp_Sim) CLR(Out_CV) ];]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[============================================================
VALUES PROCESSING
============================================================
Val_CVSet (commanded output)

Based on Command Source and Tracking settings, copy the working CV setting
back into the Operator and Program Settings.

#####  V4.00.00  2018-06-25:  Added External Command Source and Commands/Settings.  #####]]>
</Comment>
<Text>
<![CDATA[[MOV(Wrk_CVSet,Val_CVSet) MOV(Wrk_CVOut,Val_CVOut) ,XIC(Cfg_SetTrack) [XIO(Sts_Ovrd) XIO(Sts_Hand) ,XIC(Cfg_SetTrackOvrdHand) ] MOV(Val_CVSet,PSet_CV) MOV(Val_CVSet,XSet_CV) MOV(Val_CVSet,OSet_CV) ];]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[If the Output CV (in CV Engineering Units, Val_CVOut) is above the
configured maximum "inactive" CV, show the analog output graphic symbol
on the HMI as "active" (e.g., valve open).]]>
</Comment>
<Text>
<![CDATA[GRT(Val_CVOut,Cfg_MaxInactiveCV)OTE(Sts_Active);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[============================================================
ALARM PROCESSING
============================================================
The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1).

#####  V4.00.00  2018-06-25:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[OTL(IntlkTrip.PCfg_AllowExist)OTL(IOFault.PCfg_AllowExist);]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[Let the Alarm instance know if this object is taken Out of Service

#####  V4.00.00  2018-06-25:  Now using P_CmdSrc, including Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(CmdSrc.Sts_OoS)OTE(IntlkTrip.Inp_OoS)OTE(IOFault.Inp_OoS);]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IntlkTrip);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IOFault);]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit
summary status bit (which puts the "I" box on the graphic symbol).]]>
</Comment>
<Text>
<![CDATA[[XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[This rung handles the reports of all Bad Configuration Status.
Individual bits are provided for various status:
Crossed CV Limits
Bad Engineering Units Scaling configs (Max = Min)
Bad Raw Scaling configs (Max = Min)

Then a summary Bad Config status is provided, simply an OR of the individual bits.]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_CfgErr) ,[XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[This rung generates the enumerated Device Status:
0 = At Target
1 = Ramping Down
2 = Ramping Up
3 = Clamped at CVMin
4 = Clamped at CVMax

32 = I/O Fault
34 = Configuration Error

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_Ramping) [GRT(Wrk_CVOut,Wrk_CVSet) MOV(1,Wrk_Sts) ,LES(Wrk_CVOut,Wrk_CVSet) MOV(2,Wrk_Sts) ] ,XIC(Sts_Clamped) [EQU(Wrk_CVOut,Cfg_MinCV) MOV(3,Wrk_Sts) ,EQU(Wrk_CVOut,Cfg_MaxCV) MOV(4,Wrk_Sts) ] ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(SrcQ_IO,Wrk_SrcQ) ,XIC(Wrk_ShedHold) MOV(19,Wrk_SrcQ) ,XIC(Wrk_ShedIntlkCV) MOV(20,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[============================================================
NOTIFICATION VALUE
============================================================
Indicate the current alarm notification level as the max of any of the alarms,
and set the low-order bit for reset or ack required:
0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged

#####  V4.00.00  2018-06-25:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count.  #####
]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTE(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_Notify,Val_NotifyAll) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[This rung identifies:
* if any alarm reset or other reset is required; and
* if any reset or acknowledge from the operator is required.

#####  V4.00.00  2018-06-25:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(IntlkTrip.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear Ownership. clear "lurking" Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, set the Ownership to NO OWNER (0).]]>
</Comment>
<Text>
<![CDATA[CLR(PSet_Owner)CLR(Val_Owner);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA["Lurking" Operator Commands are cleared, as well as a Program Reset.

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  Added External Command Source and Commands/Settings.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(MCmd_Bypass) OTU(MCmd_Check) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-06-25:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  OSet_s and PSet_s for Rate of Change Limits replaced with Configs (Cfg_s).  #####
#####  Aligned ready bit naming with command bit names.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) OTU(ORdy_CV) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Clear latched Shed (Not Ready) bits.]]>
</Comment>
<Text>
<![CDATA[OTU(Nrdy_IOFault);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="P_MotorRev" Revision="4.10" RevisionExtension=".01 Release" Vendor="Rockwell Automation" ExecutePrescan="true" ExecutePostscan="false" ExecuteEnableInFalse="true" CreatedDate="2008-03-27T19:50:50.098Z" CreatedBy="Not Available" EditedDate="2019-10-16T20:59:26.435Z" EditedBy="PROCESS\Library"
 SoftwareRevision="v18.02">
<Description>
<![CDATA[Reversing Motor]]>
</Description>
<RevisionNote>
<![CDATA[See Instruction Help for a summary of changes, and see 4.10 Release Notes for details.]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.

This Instruction controls and monitors a Reversing Motor (FVR, etc.) and provides:

  * Monitoring of forward/reverse run feedbacks, display of actual motor status
  * Detection of Failure to Start, Failure to Stop
  * Monitoring of Permissive conditions to allow starting (separate for forward and reverse)
  * Monitoring of Interlock conditions to stop / prevent starting
  * Audible warning on start with configurable delay time
  * Simulation, providing feedback of a working motor while disabling outputs
  * Monitoring of I/O communication faults
  * Alarms for Fail to Start, Fail to Stop, Interlock Trip, I/O Fault
  * Operation from Hand, Maintenance, Override, External, Program and Operator command sources
  * Option to automatically reset faults and alarms when operator commands motor to start or stop
  * Supports HMI "breadcrumbs" for Alarm Inhibited, Bad Configuration, Not Ready, Maintenance
      Bypass Active
  * "Available" status for use by automation logic to know whether motor can be controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, Program, External, Override, Maintenance, Out of
Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.10.00)
See 4.10 Release Notes for details.
* Corrected handling AllowLocal when jogging.
* Modified handling of run feedback for case where BOTH received.
* Modified to lock out jog when jog time expires until jog commands are cleared.
* Corrected handling of outputs in Hand.
* Modified to generate Interlock Trip status when tripped while jogging.
* Corrected handling of Jog Reverse on shed conditions

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.02)
See 4.10 Release Notes for details.
* Changed Sts_Available to use input availability from interlocks.
* Added Horn Status, Horn Inhibit.
* Corrected Jog Status to be mutually exclusive from other energized
   and de-energized states.
* Updated to P_CmdSrc V4.10.00.
* Added Cfg_HasMoreObj.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (4.00.00)
See 4.00 Release Notes for details.
* Corrected handling Allow Local when horn is enabled.

SUMMARY OF CHANGES FROM PREVIOUS VERSION (3.5-11)
See 4.00 Release Notes for details.
* Changed Inf_ items to HMI_, and added Cfg_Area for security.
* Added jog function.
* Added notify and unack count rollup for Channel object.
* Changed "Mode" to "Command Source" using P_CmdSrc 4.00.00.
* Added output for audible alert prior to motor starting when commanded.
* Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.
* Aligned Command names with drives, other motors.
* Aligned ready bit naming with command bit names.
* All OCmds/MCmds and ORdys/MRdys are now Local Tags.
* Added Sts_RdyAck and Sts_RdyReset for use by external objects.
* Changed delay / time configuration items to REAL seconds.
* Updated Val_Sts to common enumeration across all motors and drives.
]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_FwdRunFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feedback from motor 1=Running Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_RevRunFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Feedback from motor 1=Running Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_FwdPermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Permissives OK, motor can start Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_FwdNBPermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Permissives OK, motor can start Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_RevPermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Permissives OK, motor can start Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_RevNBPermOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Permissives OK, motor can start Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlocks OK, motor can start/run]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_NBIntlkOK" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Non-Bypassable Interlocks OK, motor can start/run]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IntlkAvail" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Interlock Availibility OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_OvldNotify" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Related Overload object alarm prio and ack status (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_IOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input Communication Status 0=OK, 1=fail]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Sim" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Simulate working motor; 0=Start/Stop/ Monitor actual motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Hand" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Hand" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_Ovrd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_Ovrd" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_OvrdCmd" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Override Mode Command 0=None, 1=Stop, 2=Fwd, 3=Rev]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_ExtInh" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.Inp_ExtInh" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="Inp_HornInh" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1 = Inhibit audible alert, 0 = Alllow audible alert]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Inp_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset Shed Latches and Cleared Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasJog" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor Jog Command enabled/visible, 0=Motor Jog Command not allowed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasRunFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor provides run feedback signals]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_UseRunFdbk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Use motor run feedback siignals for failure checking]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_AllowLocal" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Allow Local Start/Stop without alarm, 0=Start/Stop from HMI/prog only]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasFwdPermObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Perm is connected to Inp_FwdPerm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasRevPermObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Perm is connected to Inp_RevPerm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasIntlkObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_Intlk is connected to Inp_Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasResInhObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_ResInh Restart Inhibit is connected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasRunTimeObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI a P_RunTime is connected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasOvldObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an Overload object exists (E3+, etc.)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasMoreObj" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Tells HMI an object with more info is available]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OperStopPrio" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=OCmd_Stop any time, 0=OCmd_Stop only when Oper selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ExtStopPrio" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=XCmd_Stop any time, 0=XCmd_Stop only when Ext selected]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New motor OCmd resets shed latches and cleared alarms, 0=OCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_XCmdResets" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=New motor XCmd resets shed latches and cleared alarms, 0=XCmdReset req'd.]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_OvrdPermIntlk" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Override ignores Bypassable Perm/ Intlk; 0=always use Perm/Intlk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnFailToStart" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Stop Motor and Alarm on Fail to Start; 0=Alarm only on Fail to Start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_ShedOnIOFault" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Stop Motor and Alarm on I/O Fault; 0=Alarm only on I/O Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_HasFailToStartAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasFailToStopAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=IFail to Stop Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIntlkTripAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_HasIOFaultAlm" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Exists" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm exists and will be checked]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStartResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset requied to clear Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStopResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultResetReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_ResetReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Reset required to clear I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStartAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStopAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultAckReqd" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_AckReqd" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Acknowledge required for I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStartSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Fail To Start Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_FailToStopSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Fail To Stop Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IntlkTripSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_IOFaultSeverity" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.Cfg_Severity" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm Severity: 1..250=Low, 251..500=Medium, 501..750=High, 751..1000=Urgent]]>
</Description>
</Parameter>
<Parameter Name="Cfg_ChangeDirT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Delay with contactors open when changing directions (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[3.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="3.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_StartHornT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time to sound audible on commanded start (sec) (0=disabled)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_SimFdbkT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Delay to echo back  of Running/Stopped status when in Simulation (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[2.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FailToStartT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time after Start to get correct Run Feedback before Fault (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_FailToStopT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Time after Stop to drop Run Feedbacks before Fault (sec)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1.00000000e+001]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Cfg_MaxJogT" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum jog time (sec, 0=unlimited)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PSet_Owner" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Owner Request ID (non-zero) or Release (zero)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_StartFwd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Start Motor Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_StartRev" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Start Motor Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Stop" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Stop Motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_Prog" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Prog" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Oper" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Oper" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Lock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Lock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Normal" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.PCmd_Normal" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="PCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Reset Shed Latches and Cleared Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="PCmd_FailToStartAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStartSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStartUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStartUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStart.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_FailToStopUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="FailToStop.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IntlkTripUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IntlkTrip.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve Interlock Trip Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultAck" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Acknowledge I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultSuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Suppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Suppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnsuppress" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unsuppress" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unsuppress I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="PCmd_IOFaultUnshelve" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="IOFault.PCmd_Unshelve" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Program Command to Unshelve I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="MCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.MCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="OCmd_Unlock" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.OCmd_Unlock" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_StartFwd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Start Motor Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_StartRev" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Start Motor Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Stop" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Stop Motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_JogFwd" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Jog Motor Forward (not cleared by instruction!)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_JogRev" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to Jog Motor Reverse (not cleared by instruction!)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="XCmd_Acq" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Acq" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Rel" TagType="Alias" Usage="Input" Radix="Decimal" AliasFor="CmdSrc.XCmd_Rel" Required="false" Visible="false" ExternalAccess="Read/Write"/>
<Parameter Name="XCmd_Reset" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[External Command to reset shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_RunFwd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Run Motor Forward, 0=Stop Motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_RunRev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Run Motor Reverse, 0=Stop Motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_StartFwd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Pulse 1 to Start Motor Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_StartRev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Pulse 1 to Start Motor Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Stop" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Pulse 1 to Stop Motor (break seal-in at starter)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Sound audible prior to commanded motor start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ_IO" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary I/O (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="SrcQ" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Source and Quality of primary Val/Sts (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Cmd" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Command 0=None, 1=Stop, 2=StartFwd 3=StartRev 4=JogFwd 5=JogRev]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fdbk" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Feedback 0=Stopped, 4=Running Fwd, 5=Running Rev, 6=Invalid]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Sts" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Sts: 0=? 1=Stopped 2=RunFwd 3=RunRev 4=RunSlow 5=StartFwd 6=StartRev 7=StartSlow 8=JogFwd 9=JogRev 10=Sopping]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Fault" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Device Fault Status 0=None, 16=Fail to Start, 17 = Fail to Stop, 32=I/O Fault, 34=Config Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_NotifyAll" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Highest Alarm prio and ack status this object + channel (enum)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_UnackAlmC" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Count of Unacknowledged Alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Val_Owner" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Object Owner ID (0=not owned)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Horn" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor Horn Active]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Stopped" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor requested to stop and is confirmed stopped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[1]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_StartingFwd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor requested to run forward and awaiting fwd fdbk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_StartingRev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor requested to run reverse and awaiting rev fdbk]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_RunningFwd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor requested to run fowrard and is confirmed running fowrard]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_RunningRev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor requested to run reverse and is confirmed running reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Stopping" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor requested to stop and awaiting stopped feedback]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_JoggingFwd" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor requested to Jog Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_JoggingRev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor requested to Jog Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Available" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Motor available for control by automation (Prog)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Bypass" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassable Interlocks and Permissives are Bypassed]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_BypActive" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Bypassing Active (Bypassed or Maintenance)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_NotRdy" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready, see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_CfgErr" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Configuration Error]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Fail" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device Failure (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Intlk" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Interlock Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_IOFault" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: I/O Fault (Shed Requires Reset)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_OoS" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Device is Out of Service]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_Perm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Permissive Not OK]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Nrdy_PrioStop" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Device Not Ready: Oper/Ext Priority Stop Requires Reset]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_MaintByp" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A Maintenance Bypass is Active, display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_AlmInh" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An Alarm is Shelved, Disabled or Suppressed, display icon]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Err" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: see detail bits for reason]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Timer" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Invalid Check Time (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Sim" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Simulation timer preset (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Alarm Min On Time, Shelf Time, Severity]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Err_Pause" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Error in Config: Invalid Pause Time (use 0 to 2147483)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Hand" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Hand" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OoS" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OoS" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Maint" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Maint" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ovrd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ovrd" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Ext" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Ext" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Prog" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Prog" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Oper" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Oper" Required="false" Visible="true" ExternalAccess="Read Only"/>
<Parameter Name="Sts_OperLocked" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_OperLocked" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_Normal" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_Normal" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ExtReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ExtReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_ProgReqInh" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_ProgReqInh" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_MAcqRcvd" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.Sts_MAcqRcvd" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="Sts_RdyReset" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="ORdy_Reset" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=A latched alarm or shed condition is ready to be reset]]>
</Description>
</Parameter>
<Parameter Name="Sts_RdyAck" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[1=An alarm is ready to be acknowledged]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_FailToStart" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor Failed to Start (one-shot)]]>
</Description>
</Parameter>
<Parameter Name="Alm_FailToStart" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor Fail to Start Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_FailToStart" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStartDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStartShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStartSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStart.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Start Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStop" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor Failed to Stop]]>
</Description>
</Parameter>
<Parameter Name="Alm_FailToStop" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor Fail to Stop Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_FailToStop" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStopDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStopShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_FailToStopSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="FailToStop.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Fail to Stop Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Motor stopped by an Interlock NOT OK (one-shot)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Alarm: Motor stopped by an Interlock NOT OK]]>
</Description>
</Parameter>
<Parameter Name="Ack_IntlkTrip" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IntlkTripSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IntlkTrip.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=Interlock Trip Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Inp" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Comm Fault Status (0=OK, 1=Bad)]]>
</Description>
</Parameter>
<Parameter Name="Alm_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Alm" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm]]>
</Description>
</Parameter>
<Parameter Name="Ack_IOFault" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Ack" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been acknowledged]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultDisabled" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Disabled" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Disabled by Maintenance]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultShelved" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Shelved" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Shelved by Operator]]>
</Description>
</Parameter>
<Parameter Name="Sts_IOFaultSuppressed" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="IOFault.Suppressed" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[1=I/O Fault Alarm has been Suppressed by Program]]>
</Description>
</Parameter>
<Parameter Name="MRdy_Rel" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.MRdy_Rel" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="ORdy_Unlock" TagType="Alias" Usage="Output" Radix="Decimal" AliasFor="CmdSrc.ORdy_Unlock" Required="false" Visible="false" ExternalAccess="Read Only"/>
<Parameter Name="P_MotorRev" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Unique Parameter Name for auto - discovery]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="CmdSrc" DataType="P_CmdSrc" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor Mode Selection]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7649,0,0,1,0,[8,'P_CmdSrc$00$00$00$00'],[6,'RA-BAS$00$00']]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_CmdSrc">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_ExtInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasOper" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasOperLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProg" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasProgLocked" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasExt" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_HasMaint" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_HasMOoS" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_OvrdOverLock" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_ExtOverLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgPwrUp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ProgNormal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdPriority" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdProgAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_PCmdLockAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ExtAcqAsLevel" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XCmd_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="OCmd_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_eSrc" DataType="INT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Sts_bSrc" DataType="INT" Radix="Decimal" Value="1"/>
<DataValueMember Name="Sts_Hand" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Maint" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ovrd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Ext" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_OperLocked" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperSel" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgOperLock" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ProgReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_ExtReqInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_MAcqRcvd" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_IS" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="MRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Acq" DataType="BOOL" Value="0"/>
<DataValueMember Name="XRdy_Rel" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Oper" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Prog" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Lock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Unlock" DataType="BOOL" Value="0"/>
<DataValueMember Name="ORdy_Normal" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_CmdSrc" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IOFault" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[I/O Fault Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[9,'I/O Fault$00$00$00$00$00$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="IntlkTrip" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Interlock Trip Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,500,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Interlock Trip$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="500"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="FailToStop" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor Failed to Stop Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[14,'Failed to Stop$00$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="FailToStart" DataType="P_Alarm" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor Failed to Start Alarm]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[961,1000,0,5,0,0,0,[0,5000,0],[0,5000,0],[0,0,0],0,2,[7,'P_Alarm$00$00$00$00$00$00$00$00$00$00$00$00$00'],[15,'Failed to Start$00$00$00$00$00'],0,[6,'RA-BAS$00$00$00$00$00$00'],[7,'P_Alarm$00$00$00$00$00$00$00$00$00'],0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="P_Alarm">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_OoS" DataType="BOOL" Value="0"/>
<DataValueMember Name="Inp_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_Exists" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_ResetReqd" DataType="BOOL" Value="0"/>
<DataValueMember Name="Cfg_AckReqd" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowShelve" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_AllowDisable" DataType="BOOL" Value="1"/>
<DataValueMember Name="Cfg_Severity" DataType="DINT" Radix="Decimal" Value="1000"/>
<DataValueMember Name="Cfg_MaxShelfT" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Cfg_AlmMinOnT" DataType="DINT" Radix="Decimal" Value="5"/>
<DataValueMember Name="PCfg_AllowExist" DataType="BOOL" Value="1"/>
<DataValueMember Name="PCmd_Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Ack" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Suppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unsuppress" DataType="BOOL" Value="0"/>
<DataValueMember Name="PCmd_Unshelve" DataType="BOOL" Value="0"/>
<DataValueMember Name="Val_Notify" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_SecToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Val_MinToUnshelve" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Alm" DataType="BOOL" Value="0"/>
<DataValueMember Name="Ack" DataType="BOOL" Value="1"/>
<DataValueMember Name="Shelved" DataType="BOOL" Value="0"/>
<DataValueMember Name="Suppressed" DataType="BOOL" Value="0"/>
<DataValueMember Name="Disabled" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_AlmInh" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyReset" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_RdyAck" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Err" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Timer" DataType="BOOL" Value="0"/>
<DataValueMember Name="Err_Severity" DataType="BOOL" Value="0"/>
<DataValueMember Name="P_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Tag" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tagname for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[10,'P_MotorRev$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="10">
<![CDATA['P_MotorRev']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Label" DataType="STRING_20" ExternalAccess="Read/Write">
<Description>
<![CDATA[Label for graphic symbol displayed on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[13,'Motor Control$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="13">
<![CDATA['Motor Control']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Desc" DataType="STRING_40" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for display on HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[15,'Reversing Motor$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="15">
<![CDATA['Reversing Motor']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_RunFwd" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Motor should be running forward, 0=should be stopped or reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimRunFwdT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Simulation Delay until Running Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimStopT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Simulation Delay until Stopped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FwdRunFdbk" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Running Forward Feedback based on mode, simulation, etc. 1=running fwd]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Notify]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Internal Bypassable Permissives and Interlocks are Bypassed flag]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ChangeDirT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Pause Time in stop when changing directions]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SimRunRevT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Simulation Delay until Running Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_RevRunFdbk" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Running Reverse Feedback based on mode, simulation, etc. 1=running rev]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_RunRev" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Motor should be running reverse; 0=should be stopped or forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_ChangeDir" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Changing from Fwd to Rev or Rev to Fwd]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_RevText" DataType="STRING_16" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for Reverse direction]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'Reverse$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['Reverse']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_FwdText" DataType="STRING_16" ExternalAccess="Read/Write">
<Description>
<![CDATA[Description for Forward direction]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[7,'Forward$00$00$00$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="7">
<![CDATA['Forward']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FwdT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Forward Run Check Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StopT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Stop Check Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_RevT" DataType="TIMER" ExternalAccess="Read Only">
<Description>
<![CDATA[Reverse Run Check Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Tab" DataType="SINT" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Tab to display (FTView ME)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="SINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Cmd" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Cmd]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Sts" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Sts]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Fault" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_Fault]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Type" DataType="STRING_16" ExternalAccess="Read Only">
<Description>
<![CDATA[Type identifier for HMI navigation]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[10,'P_MotorRev$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="10">
<![CDATA['P_MotorRev']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Retrigger" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Maint Start issued while running or Stop while stopped]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="HMI_Lib" DataType="STRING_12" ExternalAccess="Read Only">
<Description>
<![CDATA[Display Library for Faceplate call-up]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'RA-BAS$00$00$00$00$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['RA-BAS']]>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_SrcQ" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Register for building Source / Quality enumeration]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Val_Notify" DataType="DINT" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[Current Alarm Level and Acknowledgement (enumeration)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NotRdyONS" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Assert Stop on One-Shot of Sts_NotRdy]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NotRdy" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Device Not Ready conditions excluding shed latches]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_RevInhT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Local Start Reverst Inhibit Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_FwdInhT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Local Start Forward Inhibit Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StopInhT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Local Stop Inhibit Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_NoLongerSim" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Switched from Simulated to Real Motor this scan]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_UnackAlmC" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Buffer for building Val_UnackAlmC]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartHornT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Timer for audible alert or start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_StartHorn" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Sound audible prior to commanded motor start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_JogT" DataType="TIMER" ExternalAccess="None">
<Description>
<![CDATA[Jog Timer]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[0,0,0]]]>
</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_JogFwd" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Jogging Motor Forward, 0=Not Jogging Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Cfg_Area" DataType="STRING_Area" ExternalAccess="Read/Write">
<Description>
<![CDATA[Process Area for security]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[[6,'area01$00$00']]]>
</DefaultData>
<DefaultData Format="String" Length="6">
<![CDATA['area01']]>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_ResetAckAll (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Reset (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Check (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MRdy_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Bypass (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_Stop" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_Stop (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_StartRev" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_StartRev (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_StartFwd" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_StartFwd (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_ResetAckAll" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oper Cmd to reset shed latches and cleared alarms, plus  Acknowledge alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Reset" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Oper Cmd to reset shed latches and cleared alarms]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Check" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Check (not bypass) all Interlocks and Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="MCmd_Bypass" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maintenance Command to Bypass all Bypassable Interlocks and Permissives]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_Stop" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Stop Motor]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_StartRev" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Start Motor Reverse]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_StartFwd" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Start Motor Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_JogRev" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_JogRev (enabled HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_JogRev" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Jog Motor Reverse (not cleared by instruction!)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OCmd_JogFwd" DataType="BOOL" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operator Command to Jog Motor Forward (not cleared by instruction!)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="ORdy_JogFwd" DataType="BOOL" Radix="Decimal" ExternalAccess="Read Only">
<Description>
<![CDATA[1=Ready for OCmd_JogFwd (enables HMI button)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_JogRev" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[1=Jogging Motor Forward, 0=Not Jogging Forward]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="EnableInFalse" Type="RLL">
<Description>
<![CDATA[Out of Service; Outputs OFF; Forward/Reverse/Stop Status shown but Alarms inhibited]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
OFF-SCAN (EnableIn is False) STATUS
============================================================
Handle "Programmed Out of Servie" Selection using the standard
P_CmdSrc AOI (EnableInFalse Routine, false scan required!).

#####  V4.00.00  2018-07-09:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(EnableIn)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[First-Come First-Served Ownership Arbitration still needs to happen, even when device is disabled.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA["Lurking" Operator and Program Commands are cleared.
(Lurking Acknowledge Commands are left to perform their action.)

#####  V4.00.00  2018-07-09:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Command Source and Commands. Added Jog function.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(OCmd_StartFwd) OTU(OCmd_StartRev) OTU(OCmd_Stop) OTU(OCmd_JogFwd) OTU(OCmd_JogRev) ,OTU(XCmd_StartFwd) OTU(XCmd_StartRev) OTU(XCmd_Stop) OTU(XCmd_JogFwd) OTU(XCmd_JogRev) ,OTU(PCmd_StartFwd) OTU(PCmd_StartRev) OTU(PCmd_Stop) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-09:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added External Command Source and Commands. Added Jog function.  #####
#####  Added Sts_RdyAck and Sts_ResetReqd for use by external objects.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(ORdy_StartFwd) OTU(ORdy_StartRev) OTU(ORdy_Stop) OTU(ORdy_JogFwd) OTU(ORdy_JogRev) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) ];]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Show the Motor Feedback as "Invalid".  If the Motor Feedback IS valid,
this value will be overwritten by one of the next three rungs.]]>
</Comment>
<Text>
<![CDATA[MOV(6,Val_Fdbk);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[The Motor Status bits show the state of the motor,
regardless of Mode, EVEN IF OFF-SCAN!]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) XIO(Inp_FwdRunFdbk) XIC(Inp_RevRunFdbk) XIC(Cfg_UseRunFdbk) ,XIC(Inp_Sim) XIC(Wrk_RevRunFdbk) ]OTE(Sts_RunningRev)MOV(5,Val_Fdbk);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[The Motor Status bits show the state of the motor,
regardless of Mode, EVEN IF OFF-SCAN!]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) XIC(Inp_FwdRunFdbk) XIO(Inp_RevRunFdbk) XIC(Cfg_UseRunFdbk) ,XIC(Inp_Sim) XIC(Wrk_FwdRunFdbk) ]OTE(Sts_RunningFwd)MOV(4,Val_Fdbk);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[The Motor Status bits show the state of the motor,
regardless of Mode, EVEN IF OFF-SCAN!]]>
</Comment>
<Text>
<![CDATA[[XIO(Inp_Sim) [XIO(Inp_FwdRunFdbk) XIO(Inp_RevRunFdbk) XIC(Cfg_UseRunFdbk) ,XIO(Cfg_UseRunFdbk) ] ,XIC(Inp_Sim) XIO(Wrk_FwdRunFdbk) XIO(Wrk_RevRunFdbk) ]OTE(Sts_Stopped)CLR(Val_Fdbk);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[Reset the fault condition and simulation / command retrigger timers.]]>
</Comment>
<Text>
<![CDATA[RES(Wrk_FwdT)RES(Wrk_RevT)RES(Wrk_StopT)RES(Wrk_SimRunFwdT)RES(Wrk_SimRunRevT)RES(Wrk_SimStopT);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[Set motor to Stop in Programmed Out of Service (PooS).

#####  V4.00.00  2018-07-09:  Added Jog function, Audible Alert on start.  #####]]>
</Comment>
<Text>
<![CDATA[OTU(Wrk_RunFwd)OTU(Wrk_RunRev)OTU(Wrk_JogFwd)OTU(Wrk_JogRev)OTU(Out_RunFwd)OTU(Out_RunRev)OTU(Out_StartFwd)OTU(Out_StartRev)OTL(Out_Stop)OTU(Out_Horn);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[Show the motor as Out of Service and Not Ready, not Available, and with no
Maintenance Bypass breadcrumb.
Clear remaining Status bits.
Show the enumerated motor command as NONE.
Show the enumerated motor status as OUT OF SERVICE.
Show the enumerated motor fault status as NONE.

#####  V4.00.00  2018-07-09:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  Added Jog function.  Updated Val_Sts to common enumeration across all motors and drives.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(Sts_NotRdy) OTU(Sts_Available) OTU(Sts_MaintByp) ,OTU(Nrdy_CfgErr) OTU(Nrdy_Fail) OTU(Nrdy_Intlk) OTU(Nrdy_IOFault) ,OTL(Nrdy_OoS) OTU(Nrdy_PrioStop) OTU(Nrdy_Perm) ,OTU(Sts_StartingFwd) OTU(Sts_StartingRev) OTU(Sts_Stopping) OTU(Sts_JoggingFwd) OTU(Sts_JoggingRev) OTU(Sts_Horn) ,XIC(Sts_Stopped) MOV(1,Val_Sts) ,XIC(Sts_RunningFwd) MOV(2,Val_Sts) ,XIC(Sts_RunningRev) MOV(3,Val_Sts) ,CLR(Val_Cmd) CLR(Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[If the device is OFF-SCAN (rung is false or EnableIn is false in FBD),
then show the alarms as "Parent object out of service".
Show the overall acknowledgement status.

#####  V4.00.00  2018-07-09:  Changed P_Mode to P_CmdSrc, added Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(FailToStart.Inp_OoS) P_Alarm(FailToStart) ,OTL(FailToStop.Inp_OoS) P_Alarm(FailToStop) ,OTL(IntlkTrip.Inp_OoS) P_Alarm(IntlkTrip) ,OTL(IOFault.Inp_OoS) P_Alarm(IOFault) ,CLR(Val_Notify) CLR(Val_NotifyAll) ,[XIC(FailToStart.Val_Notify.0) ,XIC(FailToStop.Val_Notify.0) ,XIC(IntlkTrip.Val_Notify.0) ,XIC(IOFault.Val_Notify.0) ] OTL(Val_Notify.0) OTL(Val_NotifyAll.0) ,[XIC(FailToStart.Sts_AlmInh) ,XIC(FailToStop.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ] OTE(Sts_AlmInh) ];]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasRunFdbk) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[MOV(20,SrcQ);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Normal Scan: control / monitor reversing motor]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Copyright © Rockwell Automation, Inc.  All Rights Reserved.
============================================================
P_MotorRev:  PROCESS -- REVERSING MOTOR
============================================================
Revision 4.10.01 Release  2019-10-16:  See V4.10.xx Release Notes for details.
V1.x, V2.x, V3.x Revision History archived.
V4.00.00  2018-07-09:  Added jog function. Changed Inf_ items to HMI_, and added
Cfg_Area for security. Added notify and unack count rollup for Channel object.
Changed "Mode" to "Command Source" using P_CmdSrc 4.00.00.
Added output for audible alert prior to motor starting when commanded.
Deleted Cfg_PCmdlear; all Program Commands are now self-clearing.
Aligned Command names with drives, other motors.
Aligned ready bit naming with command bit names.
All OCmds/MCmds and ORdys/MRdys are now Local Tags.
Added Sts_RdyAck and Sts_RdyReset for use by external objects.
Changed delay / time configuration items to REAL seconds.
V4.00.02 2018-10-30:  Corrected handling Allow Local when horn is enabled.
V4.10.00  2019-03-25:  Changed Sts_Available to use input availability from interlocks.
Added Horn Status, Horn Inhibit. Corrected Jog Status to be mutually
exclusive from other energized and de-energized states.
 Updated to P_CmdSrc V4.10.00. Added Cfg_HasMoreObj.
V4.10.01  2019-10-16:  Corrected handling AllowLocal when jogging.
 Modified handling of run feedback for case where BOTH received.
Modified to lock out jog when jog time expires until jog commands
are cleared. Corrected handling of outputs in Hand.
Modified to generate Interlock Trip status when tripped while jogging.
Corrected handling of Jog Reverse on shed conditions.
Modified to handle overlapping Horn and Jog times.
============================================================
This Instruction controls and monitors a Reversing Motor (FVR, etc.) and provides:
* Monitoring of forward/reverse run feedbacks, display of actual motor status
* Detection of Failure to Start, Failure to Stop
* Monitoring of Permissive conditions to allow starting (separate for forward and reverse)
* Monitoring of Interlock conditions to stop / prevent starting
* Audible warning on start with configurable delay time
* Simulation, providing feedback of a working motor while disabling outputs
* Monitoring of I/O communication faults
* Alarms for Fail to Start, Fail to Stop, Interlock Trip, I/O Fault
* Operation from Hand, Maintenance, Override, External, Program and Operator command sources
* Option to automatically reset faults and alarms when operator commands motor to start or stop
* Supports HMI "breadcrumbs" for Alarm Inhibited, Bad Configuration,
Not Ready, Maintenance Bypass Active
* "Available" status for use by automation logic to know whether motor can be controlled by other objects.

Command Sources are arbitrated by a P_CmdSrc Add-On Instruction instance.
Command Sources: Operator, Program, External, Override, Maintenance, Out of
Service, Hand.  Alarms are provided by P_Alarm Add-On Instruction instances.
============================================================
SHOW LOCAL STRINGS
============================================================
The STRINGs containing the text associated with each instance of this
instruction cannot be Input or Output Parameters, because STRINGs are not
 'atomic' types. (Inputs and Outputs must be SINT, INT, DINT, REAL, or BOOL.)

In order to make it easier to find and configure these STRINGs, this rung
was added.  THE JMP (and the LBL on the following rung)
MUST NOT BE REMOVED!!!

To view the STRINGs, go to the instruction instance (in LD or FBD), RIGHT-click
to bring up the context menu and select "Open Instruction Logic".
This rung will appear with the STRING values for the selected instance.
You may double-click the STRING values here to modify them as well.

#####  V4.00.00  2018-07-09:  Added string for Cfg_Area, renamed Inf_* to HMI_*.  #####]]>
</Comment>
<Text>
<![CDATA[JMP(SkipText)CONCAT(Cfg_Desc,Cfg_Label,Cfg_Tag)CONCAT(Cfg_Area,Cfg_FwdText,Cfg_RevText)LOWER(HMI_Lib,HMI_Type);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[============================================================
COMMAND SOURCE PROCESSING
============================================================
This rung handles received Command Source selection Inputs and Commands:

NOTE:  All Commands for Command Source and Alarm are aliased directly to the
corresponding Commands in the contained P_CmdSrc and P_Alarm AOIs.

#####  V4.00.00  2018-07-09:  Changed P_Mode to P_CmdSrc.  #####]]>
</Comment>
<Text>
<![CDATA[LBL(SkipText)P_CmdSrc(CmdSrc);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[This rung handles simple First-Come First-Served Ownership Arbitration.
If a requestor supplies a non-zero Owner ID and the current owner is NONE (zero),
Ownership is assigned to the requesting ID.  When that requestor sets the Owner ID back
to zero, Ownership is relinquished back to NONE.]]>
</Comment>
<Text>
<![CDATA[[EQU(PSet_Owner,0) ,EQU(Val_Owner,0) ]MOV(PSet_Owner,Val_Owner);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[============================================================
CONFIGURATION PROCESSING
============================================================
If the device is configured to not HAVE device feedback input (engineer),
it cannot be USE the feedback for fail checking (maintenance).]]>
</Comment>
<Text>
<![CDATA[XIO(Cfg_HasRunFdbk)OTU(Cfg_UseRunFdbk)OTU(Cfg_AllowLocal);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[These rungs get Configuration data (such as timer presets) and distribute as needed.
Note that some Configuration data are used directly in-place.

Enter the time (in seconds) for the motor to successfully start (or change direction) before declaring a fault.
Enter the time (in seconds) for the motor to successfully stop before declaring a fault.
Enter the time (in seconds) to pause stopped when changing directions.

If the timer preset calcuated wraps negative (more than 2.14... million seconds), then set the preset
to a default limit value and report the bad configuration.  Note that a negative timer preset will fault the controller!!!

#####  V4.00.00  2018-07-09:  Added jog function, audible alert prior to commanded start.  #####
#####  Changed delay / time configuration items to REAL seconds.  #####
#####  V4.10.00  2019-03-25:  Added Inp_HornInh to disable Horn operation.  #####
#####  V4.10.01  2019-10-16:  Modified to handle overlapping Horn and Jog times.  #####]]>
</Comment>
<Text>
<![CDATA[[[MUL(Cfg_FailToStartT,1000.0,Wrk_FwdT.PRE) XIC(Wrk_FwdT.PRE.31) MOV(2147483647,Wrk_FwdT.PRE) ,MUL(Cfg_FailToStopT,1000.0,Wrk_StopT.PRE) XIC(Wrk_StopT.PRE.31) MOV(2147483647,Wrk_StopT.PRE) ,[GRT(Cfg_StartHornT,1000.0) CLR(Cfg_StartHornT) ,MUL(Cfg_StartHornT,1000.0,Wrk_StartHornT.PRE) ,XIC(Inp_HornInh) CLR(Wrk_StartHornT.PRE) ] XIC(Wrk_StartHornT.PRE.31) CLR(Wrk_StartHornT.PRE) ,CPT(Wrk_JogT.PRE,Cfg_MaxJogT*1000.0+Wrk_StartHornT.PRE) XIC(Wrk_JogT.PRE.31) CLR(Wrk_JogT.PRE) ] OTE(Err_Timer) ,MOV(Wrk_FwdT.PRE,Wrk_RevT.PRE) MOV(Wrk_FwdT.PRE,Wrk_FwdInhT.PRE) MOV(Wrk_RevT.PRE,Wrk_RevInhT.PRE) MOV(Wrk_StopT.PRE,Wrk_StopInhT.PRE) ,MUL(Cfg_ChangeDirT,1000.0,Wrk_ChangeDirT.PRE) XIC(Wrk_ChangeDirT.PRE.31) CLR(Wrk_ChangeDirT.PRE) OTE(Err_Pause) ];]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Enter the time (in seconds) to echo back the desired state when running in simulation

Handle timer preset invalid values as above.

#####  V4.00.00  2018-07-09:  Changed delay / time configuration items to REAL seconds.  #####]]>
</Comment>
<Text>
<![CDATA[[MUL(Cfg_SimFdbkT,1000.0,Wrk_SimRunFwdT.PRE) XIC(Wrk_SimRunFwdT.PRE.31) CLR(Wrk_SimRunFwdT.PRE) OTE(Err_Sim) ,MOV(Wrk_SimRunFwdT.PRE,Wrk_SimRunRevT.PRE) MOV(Wrk_SimRunFwdT.PRE,Wrk_SimStopT.PRE) ];]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[============================================================
RUN FEEDBACK DETERMINATION
============================================================
If the motor is being simulated or has no run feedback, use the Sim Timers to provide
"fake" feedback signals based on the simulation time to start and time to stop.

If the motor is NOT being simulated and it HAS and IS USING run feedbacks
(forward and reverse), use the states of the run feedback inputs to determine the motor state.

#####  V4.10.01  2019-10-16:  Modified handling of run feedback for case where BOTH received.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(Inp_Sim) ,XIO(Cfg_UseRunFdbk) ] [XIC(Wrk_SimRunFwdT.DN) OTL(Wrk_FwdRunFdbk) OTU(Wrk_RevRunFdbk) ,XIC(Wrk_SimRunRevT.DN) OTU(Wrk_FwdRunFdbk) OTL(Wrk_RevRunFdbk) ,[XIC(Wrk_SimStopT.DN) ,XIC(Wrk_ChangeDirT.DN) ] OTU(Wrk_FwdRunFdbk) OTU(Wrk_RevRunFdbk) ] ,XIO(Inp_Sim) XIC(Cfg_UseRunFdbk) [XIC(Inp_FwdRunFdbk) XIO(Inp_RevRunFdbk) OTL(Wrk_FwdRunFdbk) ,[XIO(Inp_FwdRunFdbk) ,XIC(Inp_RevRunFdbk) ] OTU(Wrk_FwdRunFdbk) ,XIC(Inp_RevRunFdbk) XIO(Inp_FwdRunFdbk) OTL(Wrk_RevRunFdbk) ,[XIO(Inp_RevRunFdbk) ,XIC(Inp_FwdRunFdbk) ] OTU(Wrk_RevRunFdbk) ] ,XIC(Sts_Hand) XIO(Cfg_UseRunFdbk) OTU(Wrk_FwdRunFdbk) OTU(Wrk_RevRunFdbk) ];]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[Val_Fdbk is the current state of the device feedback, as seen on the AOI's Inputs:
0 = Stopped
1 = Running Forward
2 = Running Reverse
3 = Invalid]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_RevRunFdbk) [XIO(Wrk_FwdRunFdbk) CLR(Val_Fdbk) ,XIC(Wrk_FwdRunFdbk) MOV(4,Val_Fdbk) ] ,XIC(Wrk_RevRunFdbk) [XIO(Wrk_FwdRunFdbk) MOV(5,Val_Fdbk) ,XIC(Wrk_FwdRunFdbk) MOV(6,Val_Fdbk) ] ];]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[============================================================
INTERLOCK / PERMISSIVE BYPASS / CHECK COMMAND HANDLING
============================================================
The Bypass Command bypasses the Bypassable Permissives and Interlocks.]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Bypass)OTU(MCmd_Bypass)OTL(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[The Check Command enables checking of ALL
Permissives and Interlocks (cancels the bypass).]]>
</Comment>
<Text>
<![CDATA[XIC(MCmd_Check)OTU(MCmd_Check)OTU(Wrk_Bypass);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If the internal Bypass flag is set, Bypassable Interlocks and Permissives ARE BYPASSED.
Bypassing is ACTIVE if Bypass selected OR in Maintenance Mode,
or in Override Mode if Override Bypassing is configured.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_Bypass) OTE(Sts_Bypass) ,XIC(Sts_Maint) ,XIC(Sts_Ovrd) XIC(Cfg_OvrdPermIntlk) ]OTE(Sts_BypActive);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[If a Maintenance Bypass function is active, display the Maintenance Bypass
Indicator (triangle symbol) on the graphic symbol.  Bypass functions are:
*  Interlock / Permissive Bypass function is enabled
*  Motor HAS run feedback designated by engineer, but
maintenance has selected to NOT USE run feedback]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Bypass) ,XIC(Cfg_HasRunFdbk) XIO(Cfg_UseRunFdbk) ]OTE(Sts_MaintByp);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[Ready for Interlock / Permissive Bypass if not bypassed.
Ready to cancel Bypass (resume checking) if bypassed.]]>
</Comment>
<Text>
<![CDATA[[XIO(Wrk_Bypass) OTE(MRdy_Bypass) ,XIC(Wrk_Bypass) OTE(MRdy_Check) ];]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[============================================================
ALARM RESET COMMAND HANDLING
============================================================
This rung handles the Alarm Reset Input and Commands
and the "Reset and Ack All" Operator Command.

This rung processes received Reset Commands from:

1.  The Operator via HMI Operator Command, or
2.  Higher-level strategies via Program Command
3.  Pushbuttons or other block via Input
4.  Resets initiated by other device Operator Commands (if configured to do so)
and forwards the Reset to ALL Alarms and latched Shed conditions.

#####  V4.00.00  2018-07-09:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####  Using P_CmdSrc: Added External commands; added Jog.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Reset) OTU(OCmd_Reset) ,XIC(XCmd_Reset) OTU(XCmd_Reset) ,XIC(PCmd_Reset) OTU(PCmd_Reset) ,XIC(Inp_Reset) ,[XIC(OCmd_StartFwd) ,XIC(OCmd_StartRev) ,XIC(OCmd_Stop) ,[XIC(OCmd_JogFwd) ,XIC(OCmd_JogRev) ] XIC(Cfg_HasJog) ] XIC(Cfg_OCmdResets) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,[XIC(XCmd_StartFwd) ,XIC(XCmd_StartRev) ,XIC(XCmd_Stop) ,[XIC(XCmd_JogFwd) ,XIC(XCmd_JogRev) ] XIC(Cfg_HasJog) ] XIC(Cfg_XCmdResets) XIC(Sts_Ext) ,XIC(OCmd_ResetAckAll) OTU(OCmd_ResetAckAll) [OTL(PCmd_FailToStartAck) ,OTL(PCmd_FailToStopAck) ,OTL(PCmd_IntlkTripAck) ,OTL(PCmd_IOFaultAck) ] ][OTL(FailToStart.PCmd_Reset) OTL(FailToStop.PCmd_Reset) OTL(IntlkTrip.PCmd_Reset) OTL(IOFault.PCmd_Reset) ,XIC(Sts_FailToStart) RES(Wrk_FwdT) RES(Wrk_RevT) ,XIC(Sts_FailToStop) RES(Wrk_StopT) ,OTU(Nrdy_PrioStop) OTU(Nrdy_Fail) ,[XIO(Inp_IOFault) ,XIC(Inp_Sim) ] OTU(Nrdy_IOFault) ];]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[============================================================
MOTOR START / STOP COMMAND HANDLING
============================================================
The Motor is NOT READY TO RUN if:
* Interlocks are not OK and not bypassed;
* Non-bypassable Interlocks are not OK;
* Permissives are not OK and not bypassed,
or Non-Bypassable Permissives are not OK, 
and the motor is not already starting or running;
* There's an I/O failure and the motor is NOT being simulated;
* The motor has a Fail to Start or Fail to Stop that has not been reset;
* The motor is disabled by Maintenance.

#####  V4.00.00  2018-07-09:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  V4.10.01  2019-10-16:  Modified to show IntlkTrip alarm if tripped while jogging.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(Err_Timer) ,XIC(Err_Pause) ,XIC(Err_Sim) ] OTE(Nrdy_CfgErr) ,XIC(Sts_OoS) OTE(Nrdy_OoS) ,[XIO(Inp_IntlkOK) XIO(Sts_BypActive) ,XIO(Inp_NBIntlkOK) ] [[XIC(Wrk_RunFwd) ,XIC(Wrk_RunRev) ,XIC(Wrk_JogFwd) ,XIC(Wrk_JogRev) ] XIO(Sts_Hand) OTE(Sts_IntlkTrip) ,OTE(Nrdy_Intlk) ] ,[XIO(Inp_FwdPermOK) XIO(Inp_RevPermOK) XIO(Sts_BypActive) ,XIO(Inp_FwdNBPermOK) XIO(Inp_RevNBPermOK) ] XIO(Sts_StartingFwd) XIO(Sts_RunningFwd) XIO(Sts_StartingRev) XIO(Sts_RunningRev) OTE(Nrdy_Perm) ,XIC(Inp_IOFault) XIO(Inp_Sim) OTE(Sts_IOFault) XIC(Cfg_ShedOnIOFault) OTL(Nrdy_IOFault) ]OTE(Wrk_NotRdy);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[============================================================
MOTOR START / STOP COMMAND HANDLING
============================================================
The Motor is NOT READY TO RUN if:
* Interlocks are not OK and not bypassed;
* Non-bypassable Interlocks are not OK;
* Permissives are not OK and not bypassed,
or Non-Bypassable Permissives are not OK, 
and the motor is not already starting or running;
* There's an I/O failure and the motor is NOT being simulated;
* The motor has a Fail to Start or Fail to Stop that has not been reset;
* The motor is disabled by Maintenance.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_NotRdy) ,XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]OTE(Sts_NotRdy);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[The motor is AVAILABLE to be run by automation if it is in PROGRAM
Mode and the "Not Ready" status is cleared.
#####  V4.10.00  2019-03-25:  Changed Sts_Available to use input availability from interlocks.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_Prog)XIO(Nrdy_PrioStop)XIO(Nrdy_Fail)XIO(Nrdy_IOFault)XIO(Nrdy_CfgErr)XIO(Nrdy_OoS)XIO(Nrdy_Perm)[[XIC(Inp_IntlkOK) ,XIC(Sts_BypActive) ] XIC(Inp_NBIntlkOK) ,XIC(Inp_IntlkAvail) ]OTE(Sts_Available);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[If we're not timing an HMI or programmed Start or Stop,
and there's no sealed-in fail-to-start or fail-to-stop,
and if Local Start/Stop Control is permitted,
and if we are using run feedback (not in simulation),
detect a local start or stop transition and track state with it.
(Don't track the Start if conditions do not allow the motor to run.)

#####  V4.00.02 2018-10-30:  Corrected handling Allow Local when horn is enabled..  #####
#####  V4.10.01  2019-10-16:  Corrected handling Allow Local when jogging.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_FwdInhT.TT)XIO(Wrk_StartHornT.TT)XIO(Wrk_RevInhT.TT)XIO(Wrk_StopInhT.TT)XIO(Sts_FailToStart)XIO(Sts_FailToStop)XIC(Cfg_AllowLocal)XIC(Cfg_UseRunFdbk)XIO(Inp_Sim)XIO(Wrk_JogFwd)XIO(Wrk_JogRev)[XIC(Inp_FwdRunFdbk) XIO(Sts_NotRdy) OTL(Wrk_RunFwd) OTU(Wrk_RunRev) ,XIC(Inp_RevRunFdbk) XIO(Sts_NotRdy) OTL(Wrk_RunRev) OTU(Wrk_RunFwd) ,XIO(Inp_FwdRunFdbk) XIO(Inp_RevRunFdbk) OTU(Wrk_RunFwd) OTU(Wrk_RunRev) ];]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[These next several rungs, in priority order, determine whether
the Motor should be running forward, running reverse, or stopped.

If a Motor RUN FORWARD command is received in Operator, Program or Maintenance
Mode, or if in Override Mode and the Override State is RUN FORWARD,
mark the Motor to RUN FORWARD.

Permissives must be OK or bypassed to run the Motor (Interlocks are checked below...).
(Modes are mutually exclusive, thus handling the priority.)

#####  V4.00.00  2018-07-09:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####   Added audible alert prior to commanded start. Aligned Command names with drives, other motors.  #####
#####  Added Jog function. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_StartFwd) OTU(OCmd_StartFwd) [XIC(Sts_Oper) ,XIC(Sts_Maint) OTL(Wrk_Retrigger) RES(Wrk_SimRunFwdT) ] ,XIC(XCmd_StartFwd) OTU(XCmd_StartFwd) XIC(Sts_Ext) ,XIC(PCmd_StartFwd) OTU(PCmd_StartFwd) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,2) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ][XIC(Inp_FwdPermOK) ,XIC(Sts_BypActive) ]XIC(Inp_FwdNBPermOK)XIO(Wrk_JogFwd)XIO(Wrk_JogRev)[XIC(Wrk_RunRev) OTL(Wrk_ChangeDir) ,[XIO(Wrk_RunFwd) OTL(Wrk_StartHorn) ,XIC(CmdSrc.Sts_Maint) ] OTL(Wrk_Retrigger) RES(Wrk_SimRunFwdT) ,OTL(Wrk_RunFwd) OTU(Wrk_RunRev) ];]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[If a Motor RUN RREVERSE command is received in Operator, Program or Maintenance
Mode, or if in Override Mode and the Override State is RUN REVERSE,
mark the Motor to RUN REVERSE.

Permissives must be OK or bypassed to run the Motor (Interlocks are checked below...).
(Modes are mutually exclusive, thus handling the priority.)

#####  V4.00.00  2018-07-09:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####
#####   Added audible alert prior to commanded start. Aligned Command names with drives, other motors.  #####
#####  Added Jog function. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_StartRev) OTU(OCmd_StartRev) [XIC(Sts_Oper) ,XIC(Sts_Maint) OTL(Wrk_Retrigger) RES(Wrk_SimRunRevT) ] ,XIC(XCmd_StartRev) OTU(XCmd_StartRev) XIC(Sts_Ext) ,XIC(PCmd_StartRev) OTU(PCmd_StartRev) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,3) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ][XIC(Inp_RevPermOK) ,XIC(Sts_BypActive) ]XIC(Inp_RevNBPermOK)XIO(Wrk_JogFwd)XIO(Wrk_JogRev)[XIC(Wrk_RunFwd) OTL(Wrk_ChangeDir) ,[XIO(Wrk_RunRev) OTL(Wrk_StartHorn) ,XIC(CmdSrc.Sts_Maint) ] OTL(Wrk_Retrigger) RES(Wrk_SimRunRevT) ,OTL(Wrk_RunRev) OTU(Wrk_RunFwd) ];]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[This rung determines if the Motor SHOULD BE JOGGING FORWARD. This is when:

* The Operator is requesting to Jog
* The Motor is in OPER or MAINT
* Permissives and Interlocks are OK or bypassed if in OPER
* Non-Bypassable Interlocks and Permissives are OK,
* The Motor is Ready (or in simulation), AND
* The Motor is not otherwise requested to RUN

#####  V4.00.00 2018-07-09:  Added Jog function. Deleted Cfg_PCmdClear.  #####
#####  Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_JogFwd) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_JogFwd) XIC(Sts_Ext) ]XIO(Sts_NotRdy)[XIC(Inp_FwdPermOK) ,XIC(Sts_BypActive) ]XIC(Inp_FwdNBPermOK)XIO(Wrk_RunFwd)XIO(Wrk_RunRev)XIO(Wrk_JogRev)XIO(Wrk_ChangeDirT.TT)OTL(Wrk_JogFwd)OTL(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[This rung determines if the Motor SHOULD BE JOGGING FORWARD. This is when:

* The Operator is requesting to Jog
* The Motor is in OPER or MAINT
* Permissives and Interlocks are OK or bypassed if in OPER
* Non-Bypassable Interlocks and Permissives are OK,
* The Motor is Ready (or in simulation), AND
* The Motor is not otherwise requested to RUN

#####  V4.00.00 2018-07-09:  Added Jog function. Deleted Cfg_PCmdClear.  #####
#####  Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_JogRev) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIC(XCmd_JogRev) XIC(Sts_Ext) ]XIO(Sts_NotRdy)[XIC(Inp_RevPermOK) ,XIC(Sts_BypActive) ]XIC(Inp_RevNBPermOK)XIO(Wrk_RunFwd)XIO(Wrk_RunRev)XIO(Wrk_JogFwd)XIO(Wrk_ChangeDirT.TT)OTL(Wrk_JogRev)OTL(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[If the motor is being jogged, run the Jog Timer.

#####  V4.00.00 2018-07-09:  Added Jog function.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_JogFwd) ,XIC(Wrk_JogRev) ]TON(Wrk_JogT,?,?);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[If we are sounding the audible start alert (start command accepte) and we lose
the permissive before actually starting the motor, cancel the start

#####  V4.00.00  2018-07-09:  Added audible alert on commanded start.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_StartHorn)[[XIO(Inp_FwdPermOK) XIO(Sts_BypActive) ,XIO(Inp_FwdNBPermOK) ] [XIC(Wrk_RunFwd) OTU(Wrk_RunFwd) ,XIC(Wrk_JogFwd) OTU(Wrk_JogFwd) OTU(OCmd_JogFwd) OTU(XCmd_JogFwd) ] ,[XIO(Inp_RevPermOK) XIO(Sts_BypActive) ,XIO(Inp_RevNBPermOK) ] [XIC(Wrk_RunRev) OTU(Wrk_RunRev) ,XIC(Wrk_JogRev) OTU(Wrk_JogRev) OTU(OCmd_JogRev) OTU(XCmd_JogRev) ] ]OTU(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="24" Type="N">
<Comment>
<![CDATA[If the motor is changed to a Mode other than Oper or Maint,
or if the Jog Forward command goes away, stop jogging and start the direction change timer.

#####  V4.00.00 2018-07-09:  Added Jog function. Deleted Cfg_PCmdClear.  #####
#####  Added External Command Source and Commands.  #####
#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(OCmd_JogFwd) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIO(XCmd_JogFwd) XIC(Sts_Ext) ,XIO(Sts_Oper) XIO(Sts_Maint) XIO(Sts_Ext) ,XIO(Cfg_HasJog) ][XIC(Wrk_JogFwd) OTL(Wrk_ChangeDir) ,OTU(Wrk_JogFwd) OTU(OCmd_JogFwd) OTU(XCmd_JogFwd) ];]]>
</Text>
</Rung>
<Rung Number="25" Type="N">
<Comment>
<![CDATA[If the motor is changed to a Mode other than Oper or Maint,
or if the Jog Reverse command goes away, stop jogging and start the direction change timer.

#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####]]>
</Comment>
<Text>
<![CDATA[[[XIO(OCmd_JogRev) [XIC(Sts_Oper) ,XIC(Sts_Maint) ] ,XIO(XCmd_JogRev) XIC(Sts_Ext) ,XIO(Sts_Oper) XIO(Sts_Maint) XIO(Sts_Ext) ,XIO(Cfg_HasJog) ] [XIC(Wrk_JogRev) OTL(Wrk_ChangeDir) ,OTU(Wrk_JogRev) ] ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ]OTU(OCmd_JogRev)OTU(XCmd_JogRev);]]>
</Text>
</Rung>
<Rung Number="26" Type="N">
<Comment>
<![CDATA[If a Motor STOP command is received in Operator, Program or Maintenance
Mode, or if in Override Mode and the Override State is STOP,
mark the Motor TO STOP (from running forward or reverse).

#####  V4.00.00 2018-07-09:  Added Jog function. Deleted Cfg_PCmdClear.  #####
#####  Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(OCmd_Stop) OTU(OCmd_Stop) [[XIC(Sts_Maint) ,XIC(Sts_Oper) ] ,XIC(Cfg_OperStopPrio) XIO(Sts_Oper) XIO(Sts_Maint) OTL(Nrdy_PrioStop) ] ,XIC(XCmd_Stop) OTU(XCmd_Stop) [XIC(Sts_Ext) ,XIC(Cfg_ExtStopPrio) XIO(Sts_Ext) OTL(Nrdy_PrioStop) ] ,XIC(PCmd_Stop) OTU(PCmd_Stop) XIC(Sts_Prog) ,EQU(Inp_OvrdCmd,1) CLR(Inp_OvrdCmd) XIC(Sts_Ovrd) ,XIC(Wrk_NotRdy) ][[[XIC(Wrk_RunFwd) ,XIC(Wrk_RunRev) ] OTL(Wrk_ChangeDir) ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ] ONS(Wrk_NotRdyONS) ] OTL(Wrk_Retrigger) RES(Wrk_SimStopT) ,OTU(Wrk_RunFwd) OTU(Wrk_RunRev) OTU(Wrk_JogFwd) OTU(Wrk_JogRev) OTU(Wrk_StartHorn) ,OTU(OCmd_JogFwd) OTU(OCmd_JogRev) OTU(XCmd_JogFwd) OTU(XCmd_JogRev) ];]]>
</Text>
</Rung>
<Rung Number="27" Type="N">
<Comment>
<![CDATA[Higher Priority: HAND always beats Oper, Prog, Ovrd, Maint:
If in Hand, have the Motor follow the Run Feedbacks.]]>
</Comment>
<Text>
<![CDATA[[XIC(Sts_Hand) ,XIO(Inp_Sim) ONS(Wrk_NoLongerSim) ,XIC(S:FS) ][XIC(Wrk_FwdRunFdbk) XIO(Wrk_RevRunFdbk) OTL(Wrk_RunFwd) OTU(Wrk_RunRev) ,XIO(Wrk_FwdRunFdbk) XIC(Wrk_RevRunFdbk) OTU(Wrk_RunFwd) OTL(Wrk_RunRev) ,[XIO(Wrk_FwdRunFdbk) XIO(Wrk_RevRunFdbk) ,XIC(Wrk_FwdRunFdbk) XIC(Wrk_RevRunFdbk) ] OTU(Wrk_RunFwd) OTU(Wrk_RunRev) ]OTU(Wrk_ChangeDir);]]>
</Text>
</Rung>
<Rung Number="28" Type="N">
<Comment>
<![CDATA[============================================================
MOTOR DIRECTION CHANGE TIMING
============================================================
On a direction change (fwd. to rev. or rev. to fwd.), this timer determines
how long to leave both outputs OFF (both contactors open) before
turning on the "other" direction output (energizing the "other" contactor).]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_ChangeDir)[TON(Wrk_ChangeDirT,?,?) ,XIC(Wrk_ChangeDirT.DN) OTU(Wrk_ChangeDir) ];]]>
</Text>
</Rung>
<Rung Number="29" Type="N">
<Comment>
<![CDATA[Sound the horn when starting forward, starting reverse, or changing direction.

#####  V4.00.00  2018-07-09:  Added audible alert prior to commanded start.  #####

@@@@@  The TON is doubled to ensure it goes done  @@@@@
@@@@@  the same scan it is enabled if its preset is zero.  @@@@@]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_RunFwd) ,XIC(Wrk_RunRev) ,XIC(Wrk_JogFwd) ,XIC(Wrk_JogRev) ][XIC(Wrk_StartHorn) TON(Wrk_StartHornT,?,?) TON(Wrk_StartHornT,?,?) ,XIC(Wrk_StartHornT.DN) OTU(Wrk_StartHorn) ];]]>
</Text>
</Rung>
<Rung Number="30" Type="N">
<Comment>
<![CDATA[If anything stops the motor, also stop the pre-start audible.

#####  V4.00.00  2018-07-09:  Added audible alert prior to commanded start.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_RunFwd)XIO(Wrk_RunRev)XIO(Wrk_JogFwd)XIO(Wrk_JogRev)OTU(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="31" Type="N">
<Comment>
<![CDATA[============================================================
MOTOR START SIMULATION AND FAIL TO START DETECTION
============================================================
If the motor SHOULD BE RUNNING FAST, run a Fast Run Timer to check for Fail to Start, and run a
Simulation Timer to provide simulated run feedback if needed.

#####  V4.00.00  2018-07-09:  Added audible alert prior to commanded start.  #####
#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####

@@@@@  The TON is doubled to ensure it goes done  @@@@@
@@@@@  the same scan it is enabled if its preset is zero.  @@@@@]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_RunFwd) ,XIC(Wrk_JogFwd) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] ]XIO(Wrk_ChangeDirT.TT)XIO(Wrk_StartHorn)[TON(Wrk_FwdT,?,?) ,TON(Wrk_SimRunFwdT,?,?) TON(Wrk_SimRunFwdT,?,?) ,NEQ(Val_Fdbk,4) TON(Wrk_FwdInhT,?,?) ,XIC(Wrk_SimRunFwdT.DN) OTU(Wrk_Retrigger) ];]]>
</Text>
</Rung>
<Rung Number="32" Type="N">
<Comment>
<![CDATA[If the motor SHOULD BE RUNNING SLOW, run a Slow Run Timer to check for Fail to Start, and run a
Simulation Timer to provide simulated run feedback if needed.

#####  V4.00.00  2018-07-09:  Added audible alert prior to commanded start.  #####
#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####

@@@@@  The TON is doubled to ensure it goes done  @@@@@
@@@@@  the same scan it is enabled if its preset is zero.  @@@@@]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_RunRev) ,XIC(Wrk_JogRev) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] ]XIO(Wrk_ChangeDirT.TT)XIO(Wrk_StartHorn)[TON(Wrk_RevT,?,?) ,TON(Wrk_SimRunRevT,?,?) TON(Wrk_SimRunRevT,?,?) ,NEQ(Val_Fdbk,5) TON(Wrk_RevInhT,?,?) ,XIC(Wrk_SimRunRevT.DN) OTU(Wrk_Retrigger) ];]]>
</Text>
</Rung>
<Rung Number="33" Type="N">
<Comment>
<![CDATA[If the Start Timer times out and the motor run feedback (or simulated feedback) never showed up,
show the motor as "FAILED TO START"]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_FwdT.DN) NEQ(Val_Fdbk,4) ,XIC(Wrk_RevT.DN) NEQ(Val_Fdbk,5) ]XIO(Sts_Maint)OTE(Sts_FailToStart);]]>
</Text>
</Rung>
<Rung Number="34" Type="N">
<Comment>
<![CDATA[============================================================
MOTOR STOP SIMULATION AND FAIL TO STOP DETECTION
============================================================
If the motor SHOULD BE STOPPED, run a Stop Timer to check for Fail to Stop, and run a
Simulation Timer to provide simulated run feedback off (stop feedback) if needed.

#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####

@@@@@  The TON is doubled to ensure it goes done  @@@@@
@@@@@  the same scan it is enabled if its preset is zero.  @@@@@]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_RunFwd)XIO(Wrk_RunRev)[XIO(Wrk_JogFwd) XIO(Wrk_JogRev) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ][TON(Wrk_StopT,?,?) ,TON(Wrk_SimStopT,?,?) TON(Wrk_SimStopT,?,?) ,NEQ(Val_Fdbk,0) TON(Wrk_StopInhT,?,?) ,XIC(Wrk_SimStopT.DN) OTU(Wrk_Retrigger) ];]]>
</Text>
</Rung>
<Rung Number="35" Type="N">
<Comment>
<![CDATA[If the Stop Timer times out and the motor run feedback (or simulated feedback) never showed "stopped",
show the motor as "FAILED TO STOP"]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_StopT.DN)NEQ(Val_Fdbk,0)XIO(Sts_Maint)OTE(Sts_FailToStop);]]>
</Text>
</Rung>
<Rung Number="36" Type="N">
<Comment>
<![CDATA[============================================================
SHED ON FAULT LOGIC
============================================================
This rung handles latching in of conditions which are configured to cause
motor to shed (de-energize).]]>
</Comment>
<Text>
<![CDATA[XIC(Sts_FailToStart)XIC(Cfg_ShedOnFailToStart)OTL(Nrdy_Fail);]]>
</Text>
</Rung>
<Rung Number="37" Type="N">
<Comment>
<![CDATA[If a shed condition is latched in above, de-energize the motor.

#####  V4.00.00  2018-07-09:  Added Jog function, audible alert on starting.  #####
#####  V4.10.01  2019-10-16:  Corrected handling of Jog Reverse on shed conditions.  #####]]>
</Comment>
<Text>
<![CDATA[[XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) ]XIO(Sts_Hand)OTU(Wrk_RunFwd)OTU(Wrk_RunRev)OTU(Wrk_JogFwd)OTU(Wrk_JogRev)OTU(Wrk_StartHorn);]]>
</Text>
</Rung>
<Rung Number="38" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE COMMAND ENUMERATED VALUE
============================================================
Val_Cmd is the command currently being processed:
0 = None
1 = Stop
2 = Start Forward
3 = Start Reverse
4 = Jog Forward
5 = Jog Reverse

#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Cmd) ,XIO(Wrk_RunFwd) XIO(Wrk_RunRev) [XIC(Wrk_FwdRunFdbk) ,XIC(Wrk_RevRunFdbk) ,XIC(Wrk_Retrigger) ] MOV(1,Wrk_Cmd) ,XIC(Wrk_RunFwd) XIO(Wrk_RunRev) [XIO(Wrk_FwdRunFdbk) ,XIC(Wrk_RevRunFdbk) ,XIC(Wrk_Retrigger) ] MOV(2,Wrk_Cmd) ,XIO(Wrk_RunFwd) XIC(Wrk_RunRev) [XIC(Wrk_FwdRunFdbk) ,XIO(Wrk_RevRunFdbk) ,XIC(Wrk_Retrigger) ] MOV(3,Wrk_Cmd) ,[XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] [XIC(Wrk_JogFwd) MOV(4,Wrk_Cmd) ,XIC(Wrk_JogRev) MOV(5,Wrk_Cmd) ] ,MOV(Wrk_Cmd,Val_Cmd) ];]]>
</Text>
</Rung>
<Rung Number="39" Type="N">
<Comment>
<![CDATA[============================================================
OUTPUT GENERATION
============================================================
If the motor is NOT SIMULATED and NOT DISABLED, generate the
appropriate outputs for the motor.
If the motor is not faulted and not in hardwired control, energice Out_RunFwd if the
motor should be running forward.
Also, energize Out_StartFwd until we get feedback that the motor is running forward.

Likewise energize Out_RunRev if the motor should be running reverse.
Also, energize Out_StartRev until we get feedback that the motor is running reverse.

If the motor should be stopped and is not in hardwired control and the feedback shows the motor
is NOT stopped, or if the motor is Faulted, energize the Out_Stop output to stop the motor.

#####  V4.00.00  2018-07-09:  Added audible alert prior to commanded start.  #####
#####  Added Jog function.  #####

#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####
#####  Corrected handling of output in Hand.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Inp_Sim)[XIO(Sts_NotRdy) XIO(Wrk_StartHorn) XIO(Wrk_ChangeDirT.TT) [[XIC(Wrk_RunFwd) ,XIC(Wrk_JogFwd) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] ] [OTE(Out_RunFwd) ,XIO(Sts_Hand) [XIO(Wrk_FwdRunFdbk) ,XIC(Wrk_Retrigger) ] OTE(Out_StartFwd) ] ,[XIC(Wrk_RunRev) ,XIC(Wrk_JogRev) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] ] [OTE(Out_RunRev) ,XIO(Sts_Hand) [XIO(Wrk_RevRunFdbk) ,XIC(Wrk_Retrigger) ] OTE(Out_StartRev) ] ] ,[XIO(Wrk_RunFwd) XIO(Wrk_RunRev) [XIO(Wrk_JogFwd) XIO(Wrk_JogRev) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ] [XIC(Wrk_FwdRunFdbk) ,XIC(Wrk_RevRunFdbk) ,XIC(Wrk_Retrigger) ,XIC(Wrk_NotRdy) ] ,XIC(Wrk_ChangeDirT.TT) ] XIO(Sts_Hand) OTE(Out_Stop) ,XIC(Wrk_StartHorn) XIO(Sts_Hand) OTE(Out_Horn) ];]]>
</Text>
</Rung>
<Rung Number="40" Type="N">
<Comment>
<![CDATA[============================================================
DEVICE STATUS GENERATION
============================================================
If the motor is in HAND and HAS NO RUN FEEDBACKS, its state is meaningless;
turn off ALL the Sts_xxx states!!!!!

If the motor is commanded to run forward (Output on) and the feedbacks don't yet show it running forward,
the motor is STARTING FORWARD.

If the motor is commanded to run forward (Output on) and the feedbacks show it running forward,
the motor is RUNNING FORWARD.

If the motor is commanded to run reverse (Output on) and the feedbacks don't yet show it running reverse,
the motor is STARTING REVERSE.

If the motor is commanded to run reverse (Output on) and the feedbacks show it running reverse,
the motor is RUNNING REVERSE.

If the motor is commanded to stop (Outputs off) and the feedbacks still show it running (either direction),
the motor is STOPPING.

If the motor is commanded to stop (Output off) and the feedbacks show it has stopped,
the motor is STOPPED.

If the audible alert is active, show the Status as HORN.

#####  V4.00.00  2018-07-09:  Added Jog function.  #####
#####  V4.10.00  2019-03-25:  Added Horn Status. Corrected Jog Statuses to be mutually exclusive from other energized and de-energized states.  #####
#####  V4.10.01  2019-10-16:  Modified to lock out jog when jog time expires until jog commands are cleared.  #####]]>
</Comment>
<Text>
<![CDATA[[XIO(Sts_Hand) ,XIC(Cfg_UseRunFdbk) ][XIO(Wrk_StartHorn) XIC(Wrk_RunFwd) XIO(Wrk_JogFwd) XIO(Wrk_JogRev) [XIO(Wrk_FwdRunFdbk) OTE(Sts_StartingFwd) ,XIC(Wrk_FwdRunFdbk) OTE(Sts_RunningFwd) ] ,XIO(Wrk_StartHorn) XIC(Wrk_RunRev) XIO(Wrk_JogFwd) XIO(Wrk_JogRev) [XIO(Wrk_RevRunFdbk) OTE(Sts_StartingRev) ,XIC(Wrk_RevRunFdbk) OTE(Sts_RunningRev) ] ,XIO(Wrk_RunFwd) XIO(Wrk_RunRev) [XIO(Wrk_JogFwd) XIO(Wrk_JogRev) ,XIC(Wrk_JogT.DN) NEQ(Wrk_JogT.PRE,0) ] [[XIC(Wrk_FwdRunFdbk) ,XIC(Wrk_RevRunFdbk) ] OTE(Sts_Stopping) ,XIO(Wrk_FwdRunFdbk) XIO(Wrk_RevRunFdbk) OTE(Sts_Stopped) ] ,XIO(Wrk_StartHorn) [XIC(Wrk_JogT.TT) ,EQU(Wrk_JogT.PRE,0) ] [XIC(Wrk_JogFwd) OTE(Sts_JoggingFwd) ,XIC(Wrk_JogRev) OTE(Sts_JoggingRev) ] ,XIC(Wrk_StartHorn) OTE(Sts_Horn) ];]]>
</Text>
</Rung>
<Rung Number="41" Type="N">
<Comment>
<![CDATA[============================================================
OPERATOR COMMAND READIES
============================================================
If in Operator or Maintenance, not Disabled or Faulted, and Permissives and Interlocks are OK
the motor is Ready to Run Forward if Stopped or Running Reverse,
and the motor is Ready to Run Reverse if Stopped or Running Forward..

Ready to Stop if in Operator or Maintenance Mode and (Running or Starting, either direction).

#####  V4.00.00  2018-07-09:  Aligned ready bit naming with command bit names.  #####
#####  Added Jog function. Aligned Command names with drives, other motors.  #####]]>
</Comment>
<Text>
<![CDATA[XIO(Wrk_NotRdy)[XIO(Sts_NotRdy) ,XIC(Cfg_OCmdResets) ][[XIC(Sts_Oper) ,XIC(Sts_Maint) ] [[XIC(Sts_Stopped) XIO(Wrk_ChangeDirT.TT) ,XIC(Sts_RunningRev) ,XIC(Sts_Maint) XIC(Sts_RunningFwd) ] [XIC(Inp_FwdPermOK) ,XIC(Sts_BypActive) ] XIC(Inp_FwdNBPermOK) OTE(ORdy_StartFwd) ,[XIC(Sts_Stopped) XIO(Wrk_ChangeDirT.TT) ,XIC(Sts_RunningFwd) ,XIC(Sts_Maint) XIC(Sts_RunningRev) ] [XIC(Inp_RevPermOK) ,XIC(Sts_BypActive) ] XIC(Inp_RevNBPermOK) OTE(ORdy_StartRev) ,XIC(Cfg_HasJog) XIO(Wrk_RunFwd) XIO(Wrk_RunRev) XIO(Wrk_ChangeDirT.TT) [[XIC(Inp_FwdPermOK) ,XIC(Sts_BypActive) ] XIC(Inp_FwdNBPermOK) XIO(Wrk_JogRev) OTE(ORdy_JogFwd) ,[XIC(Inp_FwdPermOK) ,XIC(Sts_BypActive) ] XIC(Inp_FwdNBPermOK) XIO(Wrk_JogFwd) OTE(ORdy_JogRev) ] ] ,[XIC(Sts_Oper) ,XIC(Sts_Maint) ,XIC(Cfg_OperStopPrio) ] XIO(Sts_Stopping) OTE(ORdy_Stop) ];]]>
</Text>
</Rung>
<Rung Number="42" Type="N">
<Comment>
<![CDATA[============================================================
ALARM PROCESSING
============================================================
The various alarms are ALWAYS allowed to Exist (Cfg_HasXxxAlarm can be 1), EXCEPT:
* If the motor DOES NOT HAVE RUN FEEDBACK, the Fail to Start and Fail to Stop
alarms will never occur and should not exist.  (If feedback exists, 
the Fail alarms must be allowed to exist.)

#####  V4.00.00  2018-07-09:  Deleted Cfg_PCmdClear; all Program Commands are now self-clearing.  #####]]>
</Comment>
<Text>
<![CDATA[[OTL(IntlkTrip.PCfg_AllowExist) OTL(IOFault.PCfg_AllowExist) ,XIC(Cfg_HasRunFdbk) OTE(FailToStart.PCfg_AllowExist) OTE(FailToStop.PCfg_AllowExist) ];]]>
</Text>
</Rung>
<Rung Number="43" Type="N">
<Comment>
<![CDATA[Let the Alarm instance know if this object is taken Out of Service

#####  V4.00.00  2018-07-09:  Now using P_CmdSrc, including Out of Service.  #####]]>
</Comment>
<Text>
<![CDATA[XIC(CmdSrc.Sts_OoS)OTE(FailToStart.Inp_OoS)OTE(FailToStop.Inp_OoS)OTE(IntlkTrip.Inp_OoS)OTE(IOFault.Inp_OoS);]]>
</Text>
</Rung>
<Rung Number="44" Type="N">
<Comment>
<![CDATA[Handle Motor Failed to Start Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(FailToStart);]]>
</Text>
</Rung>
<Rung Number="45" Type="N">
<Comment>
<![CDATA[Handle Motor Failed to Stop Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(FailToStop);]]>
</Text>
</Rung>
<Rung Number="46" Type="N">
<Comment>
<![CDATA[Handle Interlock Trip Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IntlkTrip);]]>
</Text>
</Rung>
<Rung Number="47" Type="N">
<Comment>
<![CDATA[Handle I/O Fault Alarm Processing using the standard P_Alarm AOI.]]>
</Comment>
<Text>
<![CDATA[P_Alarm(IOFault);]]>
</Text>
</Rung>
<Rung Number="48" Type="N">
<Comment>
<![CDATA[If ANY alarm is Disabled, Inhibited or Suppressed, set the Alarm Inhibit
summary status bit (which puts the "I" box on the graphic symbol).]]>
</Comment>
<Text>
<![CDATA[[XIC(FailToStart.Sts_AlmInh) ,XIC(FailToStop.Sts_AlmInh) ,XIC(IntlkTrip.Sts_AlmInh) ,XIC(IOFault.Sts_AlmInh) ]OTE(Sts_AlmInh);]]>
</Text>
</Rung>
<Rung Number="49" Type="N">
<Comment>
<![CDATA[This rung generates a summary Bad Config status, simply an OR of the individual bits provided above
(in the Configuration handling section).]]>
</Comment>
<Text>
<![CDATA[[XIC(Err_Timer) ,XIC(Err_Pause) ,XIC(Err_Sim) ,[XIC(FailToStart.Sts_Err) ,XIC(FailToStop.Sts_Err) ,XIC(IntlkTrip.Sts_Err) ,XIC(IOFault.Sts_Err) ] OTE(Err_Alarm) ]OTE(Sts_Err);]]>
</Text>
</Rung>
<Rung Number="50" Type="N">
<Comment>
<![CDATA[============================================================
ENUMERATED SOURCE / QUALITY VALUES
============================================================
Source and Quality for Input / Output values / status (SrcQ_IO)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(1,Wrk_SrcQ) ,XIO(Cfg_HasRunFdbk) MOV(2,Wrk_SrcQ) ,XIC(Inp_IOFault) MOV(34,Wrk_SrcQ) ,XIC(Inp_Sim) MOV(9,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ_IO) ];]]>
</Text>
</Rung>
<Rung Number="51" Type="N">
<Comment>
<![CDATA[Source and Quality for primary values / status (SrcQ)

0 = Good: live, confirmed good;   1 = Good: live, assumed good;
2 = Good: no feedback, assumed good;   8 = Test: Simulated;   9 = Test: Loopback;
10 = Test: Manually Entered;   16 = Uncertain: Live, off-spec;
17 = Uncertain, Substituted at Device / Bus;   18 = Uncertain, Substituted at AOI;
19 = Uncertain, using last known good;    20 = Uncertain, using replacement value;
32 = Bad, Signal Failure;   33 = Bad, Channel Fault;
34 = Bad, Module / Comms Fault;   35 = Bad, Invalid Configuration]]>
</Comment>
<Text>
<![CDATA[[MOV(SrcQ_IO,Wrk_SrcQ) ,XIC(Cfg_HasRunFdbk) XIO(Cfg_UseRunFdbk) MOV(18,Wrk_SrcQ) ,MOV(Wrk_SrcQ,SrcQ) ];]]>
</Text>
</Rung>
<Rung Number="52" Type="N">
<Comment>
<![CDATA[Val_Sts is the current device status, as determined by this AOI,
based on its knowledge of commands executed and feedback.
(This is the status that should be monitored by, for example, FT Historian.)
0 = Powerup / Unknown
1 = Stopped
2 = Running Forward
3 = Running Reverse
4 = Running Slow
5 = Starting Forward
6 = Starting Reverse
7 = Starting Slow
8 = Jogging Forward
9 = Jogging Reverse
10 = Stopping
14 = Horn

Val_Fault is the current device fault status, as determined by this AOI,
based on its knowledge of commands executed and feedback.
(This is the fault status that should be monitored by, for example, FT Historian.)
0 = None
16 = Fail to Start
17 = Fail to Stop
32 = I/O Fault (from Input)
34 = Configuration Error

#####  V4.00.00  2018-07-09:  Disable/Enable replaced by P_CmdSrc Out of Service (OoS).  #####
#####  Added Jog function.  Updated Val_Sts to common enumeration across all motors and drives.  #####
#####  V4.10.00  2019-03-25:  Added Horn Status.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Sts) CLR(Wrk_Fault) ,XIC(Sts_Stopped) MOV(1,Wrk_Sts) ,XIC(Sts_RunningFwd) MOV(2,Wrk_Sts) ,XIC(Sts_RunningRev) MOV(3,Wrk_Sts) ,XIC(Sts_StartingFwd) MOV(5,Wrk_Sts) ,XIC(Sts_StartingRev) MOV(6,Wrk_Sts) ,XIC(Sts_JoggingFwd) MOV(8,Wrk_Sts) ,XIC(Sts_JoggingRev) MOV(9,Wrk_Sts) ,XIC(Sts_Stopping) MOV(10,Wrk_Sts) ,XIC(Sts_Horn) MOV(14,Wrk_Sts) ,XIC(Nrdy_Fail) MOV(16,Wrk_Fault) ,XIC(Sts_FailToStop) MOV(17,Wrk_Fault) ,[XIC(Sts_IOFault) ,XIC(Nrdy_IOFault) ] MOV(32,Wrk_Fault) ,XIC(Sts_Err) MOV(34,Wrk_Fault) ,MOV(Wrk_Sts,Val_Sts) MOV(Wrk_Fault,Val_Fault) ];]]>
</Text>
</Rung>
<Rung Number="53" Type="N">
<Comment>
<![CDATA[============================================================
NOTIFICATION VALUE
============================================================
Indicate the current alarm notification level as the max of any of the alarms,
and set the low-order bit for reset or ack required:
0 = Not in alarm, acknowledged
1 = Not in alarm, unacknowledged or reset required
2 = Low severity alarm, acknowledged
3 = Low severity alarm, unacknowledged
4 = Medium severity alarm, acknowledged
5 = Medium severity alarm, unacknowledged
6 = High severity alarm, acknowledged
7 = High severity alarm, unacknowledged
8 = Urgent severity alarm, acknowledged
9 = Urgent severity alarm, unacknowledged

#####  V4.00.00  2018-07-09:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count.  #####]]>
</Comment>
<Text>
<![CDATA[[CLR(Wrk_Notify) CLR(Wrk_UnackAlmC) OTU(Wrk_Notify.0) ,GRT(FailToStart.Val_Notify,Wrk_Notify) MOV(FailToStart.Val_Notify,Wrk_Notify) ,GRT(FailToStop.Val_Notify,Wrk_Notify) MOV(FailToStop.Val_Notify,Wrk_Notify) ,GRT(IntlkTrip.Val_Notify,Wrk_Notify) MOV(IntlkTrip.Val_Notify,Wrk_Notify) ,GRT(IOFault.Val_Notify,Wrk_Notify) MOV(IOFault.Val_Notify,Wrk_Notify) ,[XIC(FailToStart.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(FailToStop.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IntlkTrip.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ,XIC(IOFault.Val_Notify.0) ADD(Wrk_UnackAlmC,1,Wrk_UnackAlmC) ] OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_Notify) MOV(Wrk_UnackAlmC,Val_UnackAlmC) ];]]>
</Text>
</Rung>
<Rung Number="54" Type="N">
<Comment>
<![CDATA[Roll up the notification from the associated Overload Relay object.

#####  V4.00.00  2018-07-09:  Added Val_NotifyAll and Val_UnackAlmC to roll up alarm  #####
#####  priority / ack status and unack. alarm count including attached Overload object.  #####]]>
</Comment>
<Text>
<![CDATA[[GRT(Inp_OvldNotify,Wrk_Notify) MVM(Inp_OvldNotify,2#1111_1110,Wrk_Notify) ,XIC(Inp_OvldNotify.0) OTL(Wrk_Notify.0) ,MOV(Wrk_Notify,Val_NotifyAll) ];]]>
</Text>
</Rung>
<Rung Number="55" Type="N">
<Comment>
<![CDATA[This rung identifies:
* if a latched Shed condition requires a reset in order to run the motor;
* if that reset or any alarm reset or other reset is required; and
* if any reset or acknowledge from the operator is required.

#####  V4.00.00  2018-07-09:  Aligned ready bit naming with command bit names.  #####
#####  All OCmds/MCmds and ORdys/MRdys are now Local Tags.  #####
#####  Added Sts_RdyAck and Sts_RdyReset for use by external objects. #####]]>
</Comment>
<Text>
<![CDATA[[[XIC(FailToStart.Sts_RdyAck) ,XIC(FailToStop.Sts_RdyAck) ,XIC(IntlkTrip.Sts_RdyAck) ,XIC(IOFault.Sts_RdyAck) ] OTE(Sts_RdyAck) ,[XIC(FailToStart.Sts_RdyReset) ,XIC(FailToStop.Sts_RdyReset) ,XIC(IntlkTrip.Sts_RdyReset) ,XIC(IOFault.Sts_RdyReset) ,XIC(Nrdy_PrioStop) ,XIC(Nrdy_Fail) ,XIC(Nrdy_IOFault) XIO(Sts_IOFault) ] OTE(ORdy_Reset) ]OTE(ORdy_ResetAckAll);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<Description>
<![CDATA[Clear Ownership, clear "lurking" Commands]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
PRESCAN (POWERUP) HANDLING
============================================================
On Prescan, set the Ownership to NO OWNER (0).]]>
</Comment>
<Text>
<![CDATA[CLR(PSet_Owner)CLR(Val_Owner);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA["Lurking" Commands not handled elsewhere are cleared.

#####  V4.00.00  2018-07-09:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added Jog function. Added External Command Source and Commands.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(OCmd_StartFwd) OTU(OCmd_StartRev) OTU(OCmd_Stop) OTU(OCmd_JogFwd) OTU(OCmd_JogRev) ,OTU(XCmd_StartFwd) OTU(XCmd_StartRev) OTU(XCmd_Stop) OTU(XCmd_JogFwd) OTU(XCmd_JogRev) ,OTU(PCmd_StartFwd) OTU(PCmd_StartRev) OTU(PCmd_Stop) ,OTU(MCmd_Bypass) OTU(MCmd_Check) ,CLR(Inp_OvrdCmd) ,OTU(OCmd_Reset) OTU(OCmd_ResetAckAll) OTU(XCmd_Reset) OTU(PCmd_Reset) ];]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Since we're not processing Operator Commands or Settings, we're not READY for any of them either!

#####  V4.00.00  2018-07-09:  Removed Disable, Enable; now handled by P_CmdSrc as OoS, IS.  #####
#####  Added Jog function.  #####]]>
</Comment>
<Text>
<![CDATA[[OTU(ORdy_StartFwd) OTU(ORdy_StartRev) OTU(ORdy_Stop) OTU(ORdy_JogFwd) OTU(ORdy_JogRev) ,OTU(MRdy_Bypass) OTU(MRdy_Check) ,OTU(ORdy_Reset) OTU(ORdy_ResetAckAll) ];]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[Internal latches are de-energized on Prescan.

#####  V4.00.00  2018-07-09:  Added Jog function.  #####]]>
</Comment>
<Text>
<![CDATA[OTU(Wrk_RunFwd)OTU(Wrk_RunRev)OTU(Wrk_FwdRunFdbk)OTU(Wrk_RevRunFdbk)OTU(Wrk_JogFwd)OTU(Wrk_JogRev);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[Clear the latched Shed faults.]]>
</Comment>
<Text>
<![CDATA[OTU(Nrdy_PrioStop)OTU(Nrdy_Fail)OTU(Nrdy_IOFault);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[Outputs are cleared on Prescan.

#####  V4.00.00  2018-07-09:  Added Autible Alert on start.  #####]]>
</Comment>
<Text>
<![CDATA[OTU(Out_RunFwd)OTU(Out_RunRev)OTU(Out_StartFwd)OTU(Out_StartRev)OTU(Out_Stop)OTU(Out_Horn);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[On Prescan, clear the following:
Val_Cmd (no command active)
Val_Fdbk (device position not determined)
Val_Sts (device status powerup / unknown)]]>
</Comment>
<Text>
<![CDATA[CLR(Val_Cmd)CLR(Val_Fdbk)CLR(Val_Sts);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
</AddOnInstructionDefinitions>
<Tags>
<Tag Name="PF7xx_FaultCodeList" TagType="Base" DataType="P_DescList" Dimensions="120" Constant="false" ExternalAccess="Read/Write">
<Data Format="L5K">
<![CDATA[[[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]],[0,[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
		]]]]]>
</Data>
<Data Format="Decorated">
<Array DataType="P_DescList" Dimensions="120">
<Element Index="[0]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="38"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Check drive manual for this fault code']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="1"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Precharge Active']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="2"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Auxiliary Input']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="3"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="10"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Power Loss']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="4"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Under Voltage']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="5"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="12"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Over Voltage']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="6"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Motor Stall']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[7]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="7"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Motor Overload']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[8]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="8"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Heatsink OverTemp']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[9]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="9"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['IGBT OverTemp']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[10]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="10"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="12"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['System Fault']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[11]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="12"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Hardware Overcurrent']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[12]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="13"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="12"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Ground Fault']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[13]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="14"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Inverter Fault']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[14]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="15"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Load Loss']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[15]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="16"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Motor Thermistor']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[16]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="17"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Input Phase Loss']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[17]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="19"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Unbalanced Power']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[18]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="20"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="24"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Torque Prover Speed Band']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[19]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="21"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Output Phase Loss']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[20]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="22"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="21"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Nameplate Hz Conflict']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[21]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="23"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="22"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Max Frequency Conflict']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[22]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="24"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Decel Inhibit']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[23]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="25"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Over Speed Limit']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[24]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="26"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['VHz Negative Slope']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[25]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="27"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="24"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Speed Reference Conflict']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[26]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="28"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="24"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Braking Resistor Missing']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[27]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="29"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Analog Input Loss']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[28]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="31"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="19"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['IGBT Temperature HW']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[29]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="32"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Fan Cooling Fault']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[30]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="33"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Auto Restart Tries']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[31]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="34"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['CAN Bus Fault']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[32]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="36"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Software Overcurrent']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[33]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="37"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="26"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Heatsink Under Temperature']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[34]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="38"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Phase U to Ground']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[35]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="39"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Phase V to Ground']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[36]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="40"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Phase W to Ground']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[37]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="41"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Phase U-V Short']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[38]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="42"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Phase U-W Short']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[39]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="43"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Phase V-W Short']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[40]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="44"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Device Changed']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[41]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="45"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="12"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Device Added']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[42]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="47"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['NVS Read Checksum']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[43]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="48"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Params Defaulted']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[44]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="48"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Params Defaulted']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[45]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="49"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="13"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Drive Powerup']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[46]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="51"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="19"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Fault Queue Cleared']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[47]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="52"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Faults Cleared']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[48]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="55"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="22"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Control Board Overtemp']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[49]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="59"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="12"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Gate Disable']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[50]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="60"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="19"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Hardware Thermistor']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[51]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="63"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="9"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Shear Pin']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[52]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="64"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Drive Overload']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[53]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="65"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['I/O Removed']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[54]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="69"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['D B Resistance']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[55]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="70"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Power Unit Fault']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[56]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="71"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Port 1 Adapter']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[57]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="72"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Port 2 Adapter']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[58]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="73"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Port 3 Adapter']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[59]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="74"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Port 4 Adapter']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[60]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="75"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Port 5 Adapter']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[61]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="76"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Port 6 Adapter']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[62]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="77"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['IR Volts Range']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[63]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="78"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="19"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Flux Amps Ref Range']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[64]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="79"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Excessive Load']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[65]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="80"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['AutoTune Aborted']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[66]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="81"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Port 1 DPI Loss']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[67]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="82"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Port 2 DPI Loss']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[68]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="83"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Port 3 DPI Loss']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[69]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="84"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Port 4 DPI Loss']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[70]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="85"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Port 5 DPI Loss']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[71]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="86"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Port 6 DPI Loss']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[72]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="87"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['IXo Voltage Range']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[73]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="88"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Software Fault']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[74]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="89"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Software Fault']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[75]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="90"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Encoder Quad Error']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[76]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="91"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="12"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Encoder Loss']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[77]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="92"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Pulse Input Loss']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[78]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="93"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Hardware Fault']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[79]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="94"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="23"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Hardware Enable Missing']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[80]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="95"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="28"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['AutoTune Rs Static Test Fail']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[81]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="96"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="28"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['AutoTune Rm Rotate Test Fail']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[82]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="97"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="33"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['AutoTune Mag Cur Rotate Test Fail']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[83]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="98"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="35"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['AutoTune Saturation Curve Test Fail']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[84]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="99"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['User Set Timed Out']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[85]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="100"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Parameter Checksum']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[86]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="101"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['UserSet1 Checksum']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[87]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="102"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['UserSet2 Checksum']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[88]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="103"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['UserSet3 Checksum']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[89]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="104"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="22"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Power Board Checksum 1']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[90]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="105"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="22"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Power Board Checksum 2']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[91]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="106"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Incompat. MCB-PB']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[92]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="107"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="15"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Replaced MCB-PB']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[93]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="108"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="19"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Analog Cal Checksum']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[94]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="112"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="19"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Power Down Checksum']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[95]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="113"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="23"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Fatal Application Error']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[96]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="114"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['AutoTune Enabled but Not Started']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[97]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="120"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="18"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['I/O Board Replaced']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[98]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="121"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="22"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['I/O Communication Loss']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[99]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="122"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="11"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['I/O Failure']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[100]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="130"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Hardware Fault']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[101]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="131"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="14"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Hardware Fault']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[102]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="133"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="24"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Digital Input Conflict A']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[103]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="134"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="24"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Digital Input Conflict B']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[104]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="135"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="24"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Digital Input Conflict C']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[105]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="136"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="16"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Bipolar Conflict']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[106]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="139"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="17"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['User Set Conflict']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[107]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="143"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="26"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['TB Man Ref Select Conflict']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[108]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="147"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="19"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Starting at Powerup']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[109]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="148"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="32"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Internal DB Regulator Overheated']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[110]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="149"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="20"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Wake Timer is Timing']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[111]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="150"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="25"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA['Sleep Configuration Error']]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[112]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[113]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[114]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[115]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[116]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[117]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[118]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
<Element Index="[119]">
<Structure DataType="P_DescList">
<DataValueMember Name="Code" DataType="DINT" Radix="Decimal" Value="0"/>
<StructureMember Name="Desc" DataType="STRING_40">
<DataValueMember Name="LEN" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="DATA" DataType="STRING_40" Radix="ASCII">
<![CDATA[]]>
</DataValueMember>
</StructureMember>
</Structure>
</Element>
</Array>
</Data>
</Tag>